!-Generator IDFEditor 1.50
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

Version,9.1;
Timestep,6;

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31

Building,
    T shape_Warehouse_NECB2017,  !- Name
    0,                       !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

Zone,
    Story 1 East Lower Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    84.8727190999916, 4.57, 0;          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000004, 84.8727190999916, 0,
                                        !- X,Y,Z  1 {m}
    4.57000000000004, -4.57, 0,         !- X,Y,Z  2 {m}
    2.8421709430404e-14, 0, 0,          !- X,Y,Z  3 {m}
    2.8421709430404e-14, 89.4427190999916, 0;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000004, -4.57, 3.2,       !- X,Y,Z  1 {m}
    4.57000000000004, -4.57, 0,         !- X,Y,Z  2 {m}
    4.57000000000004, 84.8727190999916, 0,
                                        !- X,Y,Z  3 {m}
    4.57000000000004, 84.8727190999916, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 38_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57000000000004, -4.5446, 1.93706739276436,
                                        !- X,Y,Z  1 {m}
    4.57000000000004, -4.5446, 0.762,   !- X,Y,Z  2 {m}
    4.57000000000004, 84.8473190999916, 0.762,
                                        !- X,Y,Z  3 {m}
    4.57000000000004, 84.8473190999916, 1.93706739276436;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 0, 0,          !- X,Y,Z  2 {m}
    4.57000000000004, -4.57, 0,         !- X,Y,Z  3 {m}
    4.57000000000004, -4.57, 3.2;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 0, 0,          !- X,Y,Z  3 {m}
    2.8421709430404e-14, 0, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000004, 84.8727190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    4.57000000000004, 84.8727190999916, 0,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    2.8421709430404e-14, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 0, 3.2,        !- X,Y,Z  2 {m}
    4.57000000000004, -4.57, 3.2,       !- X,Y,Z  3 {m}
    4.57000000000004, 84.8727190999916, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 East Lower Perimeter Space Infiltration,  !- Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 East Lower Perimeter Space ZN Thermostat,  !- Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 1 East Lower Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 22;  !- Control 1 Name

Schedule:Compact,
    Story 1 East Lower Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 1 East Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 East Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 22,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Week:Daily,
    NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31,  !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Week:Daily,
    NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31,  !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
    Story 1 East Lower Perimeter Space ZN,  !- Zone Name
    Story 1 East Lower Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 East Lower Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 East Lower Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1;                  !- Zone Air Node Name

NodeList,
    Story 1 East Lower Perimeter Space ZN Inlet Node List,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    Story 1 East Lower Perimeter Space ZN Exhaust Node List,  !- Name
    Node 2;                  !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 1,  !- Name
    ,                        !- Availability Schedule Name
    Node 3,                  !- Zone Supply Air Node Name
    Node 2,                  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
    Warehouse WholeBuilding Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00030988,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
    Story 1 East Lower Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 East Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 East Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 East Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 East Upper Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    129.594078649987, 94.0127190999916, 0;
                                        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.56999999999962, 40.1513595499954, 0,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, -4.56999999999998, 0,
                                        !- X,Y,Z  2 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    -3.69482222595252e-13, 35.5813595499954, 0;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.56999999999962, -4.56999999999998, 3.2,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, -4.56999999999998, 0,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, 40.1513595499954, 0,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, 40.1513595499954, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 26_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 26,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.56999999999962, -4.54459999999998, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, -4.54459999999998, 0.762,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, 40.1259595499954, 0.762,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, 40.1259595499954, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.69482222595252e-13, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, -4.56999999999998, 0,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, -4.56999999999998, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.69482222595252e-13, 35.5813595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    -3.69482222595252e-13, 35.5813595499954, 0,
                                        !- X,Y,Z  2 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.56999999999962, 40.1513595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, 40.1513595499954, 0,
                                        !- X,Y,Z  2 {m}
    -3.69482222595252e-13, 35.5813595499954, 0,
                                        !- X,Y,Z  3 {m}
    -3.69482222595252e-13, 35.5813595499954, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 87,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.69482222595252e-13, 35.5813595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, -4.56999999999998, 3.2,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, 40.1513595499954, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 East Upper Perimeter Space Infiltration,  !- Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 East Upper Perimeter Space ZN Thermostat,  !- Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 1 East Upper Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 23;  !- Control 1 Name

Schedule:Compact,
    Story 1 East Upper Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 1 East Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 East Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 23,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 East Upper Perimeter Space ZN,  !- Zone Name
    Story 1 East Upper Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 East Upper Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 East Upper Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4;                  !- Zone Air Node Name

NodeList,
    Story 1 East Upper Perimeter Space ZN Inlet Node List,  !- Name
    Node 6;                  !- Node 1 Name

NodeList,
    Story 1 East Upper Perimeter Space ZN Exhaust Node List,  !- Name
    Node 5;                  !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 2,  !- Name
    ,                        !- Availability Schedule Name
    Node 6,                  !- Zone Supply Air Node Name
    Node 5,                  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 East Upper Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 East Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 East Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 East Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 North Core Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57, 94.0127190999916, 0;          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  1 {m}
    0, 35.5813595499954, 0,             !- X,Y,Z  2 {m}
    125.024078649987, 35.5813595499954, 0,
                                        !- X,Y,Z  3 {m}
    125.024078649987, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  4 {m}
    80.3027190999916, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  5 {m}
    44.7213595499958, 1.4210854715202e-14, 0;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 35.5813595499954, 3.2,           !- X,Y,Z  1 {m}
    0, 35.5813595499954, 0,             !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    125.024078649987, 35.5813595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    125.024078649987, 35.5813595499954, 0,
                                        !- X,Y,Z  2 {m}
    0, 35.5813595499954, 0,             !- X,Y,Z  3 {m}
    0, 35.5813595499954, 3.2;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    125.024078649987, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    125.024078649987, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    125.024078649987, 35.5813595499954, 0,
                                        !- X,Y,Z  3 {m}
    125.024078649987, 35.5813595499954, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.3027190999916, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    80.3027190999916, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    125.024078649987, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    125.024078649987, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    80.3027190999916, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    80.3027190999916, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    44.7213595499958, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 111,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    125.024078649987, 1.4210854715202e-14, 3.2,         !- X,Y,Z  1 {m}
    125.024078649987, 35.5813595499954, 3.2,
                                        !- X,Y,Z  2 {m}
    0, 35.5813595499954, 3.2,           !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Story 1 North Core Space ZN Thermostat,  !- Name
    Story 1 North Core Space ZN,  !- Zone or ZoneList Name
    Story 1 North Core Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 24;  !- Control 1 Name

Schedule:Compact,
    Story 1 North Core Space ZN Thermostat Schedule,  !- Name
    Story 1 North Core Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 North Core Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 24,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 North Core Space ZN,  !- Zone Name
    Story 1 North Core Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 North Core Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 North Core Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7;                  !- Zone Air Node Name

NodeList,
    Story 1 North Core Space ZN Inlet Node List,  !- Name
    Node 9;                  !- Node 1 Name

NodeList,
    Story 1 North Core Space ZN Exhaust Node List,  !- Name
    Node 8;                  !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 3,  !- Name
    ,                        !- Availability Schedule Name
    Node 9,                  !- Zone Supply Air Node Name
    Node 8,                  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 North Core Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 North Core Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 North Core Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 North Core Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 North Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57, 129.594078649987, 0;          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 North Perimeter Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57, 4.56999999999962, 0,         !- X,Y,Z  1 {m}
    129.594078649987, 4.56999999999962, 0,
                                        !- X,Y,Z  2 {m}
    125.024078649987, -3.69482222595252e-13, 0,
                                        !- X,Y,Z  3 {m}
    0, -3.69482222595252e-13, 0;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 North Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    129.594078649987, 4.56999999999962, 3.2,
                                        !- X,Y,Z  1 {m}
    129.594078649987, 4.56999999999962, 0,
                                        !- X,Y,Z  2 {m}
    -4.57, 4.56999999999962, 0,         !- X,Y,Z  3 {m}
    -4.57, 4.56999999999962, 3.2;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 20_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    129.568678649987, 4.56999999999962, 1.93684484424362,
                                        !- X,Y,Z  1 {m}
    129.568678649987, 4.56999999999962, 0.762,
                                        !- X,Y,Z  2 {m}
    -4.54459999999997, 4.56999999999962, 0.762,
                                        !- X,Y,Z  3 {m}
    -4.54459999999997, 4.56999999999962, 1.93684484424362;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    125.024078649987, -3.69482222595252e-13, 3.2,
                                        !- X,Y,Z  1 {m}
    125.024078649987, -3.69482222595252e-13, 0,
                                        !- X,Y,Z  2 {m}
    129.594078649987, 4.56999999999962, 0,
                                        !- X,Y,Z  3 {m}
    129.594078649987, 4.56999999999962, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3.69482222595252e-13, 3.2,      !- X,Y,Z  1 {m}
    0, -3.69482222595252e-13, 0,        !- X,Y,Z  2 {m}
    125.024078649987, -3.69482222595252e-13, 0,
                                        !- X,Y,Z  3 {m}
    125.024078649987, -3.69482222595252e-13, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57, 4.56999999999962, 3.2,       !- X,Y,Z  1 {m}
    -4.57, 4.56999999999962, 0,         !- X,Y,Z  2 {m}
    0, -3.69482222595252e-13, 0,        !- X,Y,Z  3 {m}
    0, -3.69482222595252e-13, 3.2;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3.69482222595252e-13, 3.2,      !- X,Y,Z  1 {m}
    125.024078649987, -3.69482222595252e-13, 3.2,
                                        !- X,Y,Z  2 {m}
    129.594078649987, 4.56999999999962, 3.2,
                                        !- X,Y,Z  3 {m}
    -4.57, 4.56999999999962, 3.2;       !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 North Perimeter Space Infiltration,  !- Name
    Story 1 North Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 North Perimeter Space ZN Thermostat,  !- Name
    Story 1 North Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 1 North Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 25;  !- Control 1 Name

Schedule:Compact,
    Story 1 North Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 1 North Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 North Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 25,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 North Perimeter Space ZN,  !- Zone Name
    Story 1 North Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 North Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 North Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 10;                 !- Zone Air Node Name

NodeList,
    Story 1 North Perimeter Space ZN Inlet Node List,  !- Name
    Node 12;                 !- Node 1 Name

NodeList,
    Story 1 North Perimeter Space ZN Exhaust Node List,  !- Name
    Node 11;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 4,  !- Name
    ,                        !- Availability Schedule Name
    Node 12,                 !- Zone Supply Air Node Name
    Node 11,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 North Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 North Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 North Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 North Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 South Core Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    49.2913595499958, 4.57, 0;          !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 South Core Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    35.5813595499958, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    35.5813595499958, 0, 0;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.5813595499958, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    35.5813595499958, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.5813595499958, 0, 3.2,           !- X,Y,Z  1 {m}
    35.5813595499958, 0, 0,             !- X,Y,Z  2 {m}
    35.5813595499958, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    35.5813595499958, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    35.5813595499958, 0, 0,             !- X,Y,Z  3 {m}
    35.5813595499958, 0, 3.2;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.5813595499958, 0, 3.2,           !- X,Y,Z  1 {m}
    35.5813595499958, 89.4427190999916, 3.2,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    Story 1 South Core Space ZN Thermostat,  !- Name
    Story 1 South Core Space ZN,  !- Zone or ZoneList Name
    Story 1 South Core Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 26;  !- Control 1 Name

Schedule:Compact,
    Story 1 South Core Space ZN Thermostat Schedule,  !- Name
    Story 1 South Core Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 South Core Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 26,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 South Core Space ZN,  !- Zone Name
    Story 1 South Core Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 South Core Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 South Core Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 13;                 !- Zone Air Node Name

NodeList,
    Story 1 South Core Space ZN Inlet Node List,  !- Name
    Node 15;                 !- Node 1 Name

NodeList,
    Story 1 South Core Space ZN Exhaust Node List,  !- Name
    Node 14;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 5,  !- Name
    ,                        !- Availability Schedule Name
    Node 15,                 !- Zone Supply Air Node Name
    Node 14,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 South Core Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 South Core Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 South Core Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 South Core Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 South Lower Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    44.7213595499958, 0, 0;             !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 0, 0,             !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  3 {m}
    40.1513595499958, 4.57, 0;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    44.7213595499958, 0, 0,             !- X,Y,Z  3 {m}
    44.7213595499958, 0, 3.2;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 44_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254000000000142, 0, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0.0254000000000142, 0, 0.762,       !- X,Y,Z  2 {m}
    44.6959595499958, 0, 0.762,         !- X,Y,Z  3 {m}
    44.6959595499958, 0, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499958, 4.57, 3.2,        !- X,Y,Z  1 {m}
    40.1513595499958, 4.57, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  3 {m}
    4.57000000000001, 4.57, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 0, 3.2,           !- X,Y,Z  1 {m}
    44.7213595499958, 0, 0,             !- X,Y,Z  2 {m}
    40.1513595499958, 4.57, 0,          !- X,Y,Z  3 {m}
    40.1513595499958, 4.57, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499958, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  3 {m}
    44.7213595499958, 0, 3.2;           !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 South Lower Perimeter Space Infiltration,  !- Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 South Lower Perimeter Space ZN Thermostat,  !- Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 1 South Lower Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 27;  !- Control 1 Name

Schedule:Compact,
    Story 1 South Lower Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 1 South Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 South Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 27,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 South Lower Perimeter Space ZN,  !- Zone Name
    Story 1 South Lower Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 South Lower Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 South Lower Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 16;                 !- Zone Air Node Name

NodeList,
    Story 1 South Lower Perimeter Space ZN Inlet Node List,  !- Name
    Node 18;                 !- Node 1 Name

NodeList,
    Story 1 South Lower Perimeter Space ZN Exhaust Node List,  !- Name
    Node 17;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 6,  !- Name
    ,                        !- Availability Schedule Name
    Node 18,                 !- Zone Supply Air Node Name
    Node 17,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 South Lower Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 6,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 South Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 South Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 South Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    89.4427190999916, 89.4427190999916, 0;
                                        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499954, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    -4.56999999999998, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    40.1513595499954, 4.57000000000001, 0;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    44.7213595499954, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    44.7213595499954, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 32_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254000000000284, 1.4210854715202e-14, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0.0254000000000284, 1.4210854715202e-14, 0.762,
                                        !- X,Y,Z  2 {m}
    44.6959595499954, 1.4210854715202e-14, 0.762,
                                        !- X,Y,Z  3 {m}
    44.6959595499954, 1.4210854715202e-14, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.56999999999998, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    -4.56999999999998, 4.57000000000001, 0,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499954, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    40.1513595499954, 4.57000000000001, 0,
                                        !- X,Y,Z  2 {m}
    -4.56999999999998, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    -4.56999999999998, 4.57000000000001, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499954, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    44.7213595499954, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    40.1513595499954, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    40.1513595499954, 4.57000000000001, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499954, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    -4.56999999999998, 4.57000000000001, 3.2,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  3 {m}
    44.7213595499954, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 South Upper Left Perimeter Space 1 Infiltration,  !- Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 South Upper Left Perimeter Space 1 ZN Thermostat,  !- Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone or ZoneList Name
    Story 1 South Upper Left Perimeter Space 1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 29;  !- Control 1 Name

Schedule:Compact,
    Story 1 South Upper Left Perimeter Space 1 ZN Thermostat Schedule,  !- Name
    Story 1 South Upper Left Perimeter Space 1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 South Upper Left Perimeter Space 1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 29,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Story 1 South Upper Left Perimeter Space 1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 South Upper Left Perimeter Space 1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 South Upper Left Perimeter Space 1 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 22;                 !- Zone Air Node Name

NodeList,
    Story 1 South Upper Left Perimeter Space 1 ZN Inlet Node List,  !- Name
    Node 24;                 !- Node 1 Name

NodeList,
    Story 1 South Upper Left Perimeter Space 1 ZN Exhaust Node List,  !- Name
    Node 23;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 8,  !- Name
    ,                        !- Availability Schedule Name
    Node 24,                 !- Zone Supply Air Node Name
    Node 23,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 South Upper Left Perimeter Space 1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 8,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 South Upper Left Perimeter Space 1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 South Upper Left Perimeter Space 1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 South Upper Left Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 89.4427190999916, 0;             !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2913595499958, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    49.2913595499958, 4.57000000000001, 0,
                                        !- X,Y,Z  2 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  3 {m}
    4.57, 4.57000000000001, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    49.2913595499958, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    49.2913595499958, 4.57000000000001, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2913595499958, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  3 {m}
    44.7213595499958, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  3 {m}
    49.2913595499958, 4.57000000000001, 0;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    44.7213595499958, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 8_FixedWindow,   !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254, 1.4210854715202e-14, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0.0254, 1.4210854715202e-14, 0.762, !- X,Y,Z  2 {m}
    44.6959595499958, 1.4210854715202e-14, 0.762,
                                        !- X,Y,Z  3 {m}
    44.6959595499958, 1.4210854715202e-14, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  1 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 South Upper Left Perimeter Space Infiltration,  !- Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 South Upper Left Perimeter Space ZN Thermostat,  !- Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 1 South Upper Left Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 28;  !- Control 1 Name

Schedule:Compact,
    Story 1 South Upper Left Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 1 South Upper Left Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 South Upper Left Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 28,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone Name
    Story 1 South Upper Left Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 South Upper Left Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 South Upper Left Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 19;                 !- Zone Air Node Name

NodeList,
    Story 1 South Upper Left Perimeter Space ZN Inlet Node List,  !- Name
    Node 21;                 !- Node 1 Name

NodeList,
    Story 1 South Upper Left Perimeter Space ZN Exhaust Node List,  !- Name
    Node 20;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 7,  !- Name
    ,                        !- Availability Schedule Name
    Node 21,                 !- Zone Supply Air Node Name
    Node 20,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 South Upper Left Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 7,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 South Upper Left Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 South Upper Left Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 West Lower Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    44.7213595499958, 0, 0;             !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    4.57000000000001, 94.0127190999916, 0,
                                        !- X,Y,Z  3 {m}
    4.57000000000001, 4.57, 0;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 2_FixedWindow,   !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.4210854715202e-14, 89.4173190999916, 1.93706739276436,
                                        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4173190999916, 0.762,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0.0253999999999905, 0.762,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0.0253999999999905, 1.93706739276436;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 94.0127190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    4.57000000000001, 94.0127190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 94.0127190999916, 0,
                                        !- X,Y,Z  3 {m}
    4.57000000000001, 94.0127190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  3 {m}
    4.57000000000001, 4.57, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 94.0127190999916, 3.2,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 West Lower Perimeter Space Infiltration,  !- Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 West Lower Perimeter Space ZN Thermostat,  !- Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 1 West Lower Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 30;  !- Control 1 Name

Schedule:Compact,
    Story 1 West Lower Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 1 West Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 West Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 30,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 West Lower Perimeter Space ZN,  !- Zone Name
    Story 1 West Lower Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 West Lower Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 West Lower Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 25;                 !- Zone Air Node Name

NodeList,
    Story 1 West Lower Perimeter Space ZN Inlet Node List,  !- Name
    Node 27;                 !- Node 1 Name

NodeList,
    Story 1 West Lower Perimeter Space ZN Exhaust Node List,  !- Name
    Node 26;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 9,  !- Name
    ,                        !- Availability Schedule Name
    Node 27,                 !- Zone Supply Air Node Name
    Node 26,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 West Lower Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 West Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 West Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 West Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 1 West Upper Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 89.4427190999916, 0;             !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Construction Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  1 {m}
    0, 44.7213595499954, 0,             !- X,Y,Z  2 {m}
    4.57, 40.1513595499954, 0,          !- X,Y,Z  3 {m}
    4.57, 4.57000000000001, 0;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 44.7213595499954, 3.2,           !- X,Y,Z  1 {m}
    0, 44.7213595499954, 0,             !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 14_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 44.6959595499954, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0, 44.6959595499954, 0.762,         !- X,Y,Z  2 {m}
    0, 0.025400000000019, 0.762,        !- X,Y,Z  3 {m}
    0, 0.025400000000019, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 40.1513595499954, 3.2,        !- X,Y,Z  1 {m}
    4.57, 40.1513595499954, 0,          !- X,Y,Z  2 {m}
    0, 44.7213595499954, 0,             !- X,Y,Z  3 {m}
    0, 44.7213595499954, 3.2;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  1 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  2 {m}
    4.57, 40.1513595499954, 0,          !- X,Y,Z  3 {m}
    4.57, 40.1513595499954, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  3 {m}
    4.57, 4.57000000000001, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    BTAP-Int-Ceiling,        !- Construction Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  1 {m}
    4.57, 40.1513595499954, 3.2,        !- X,Y,Z  2 {m}
    0, 44.7213595499954, 3.2,           !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 1 West Upper Perimeter Space Infiltration,  !- Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 1 West Upper Perimeter Space ZN Thermostat,  !- Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 1 West Upper Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 31;  !- Control 1 Name

Schedule:Compact,
    Story 1 West Upper Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 1 West Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 1 West Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 31,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 1 West Upper Perimeter Space ZN,  !- Zone Name
    Story 1 West Upper Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 1 West Upper Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 1 West Upper Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 28;                 !- Zone Air Node Name

NodeList,
    Story 1 West Upper Perimeter Space ZN Inlet Node List,  !- Name
    Node 30;                 !- Node 1 Name

NodeList,
    Story 1 West Upper Perimeter Space ZN Exhaust Node List,  !- Name
    Node 29;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 10,  !- Name
    ,                        !- Availability Schedule Name
    Node 30,                 !- Zone Supply Air Node Name
    Node 29,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 1 West Upper Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 1 West Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 1 West Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 1 West Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 East Lower Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    84.8727190999916, 4.57, 3.2;        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000004, -4.57, 3.2,       !- X,Y,Z  1 {m}
    4.57000000000004, -4.57, 0,         !- X,Y,Z  2 {m}
    4.57000000000004, 84.8727190999916, 0,
                                        !- X,Y,Z  3 {m}
    4.57000000000004, 84.8727190999916, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 100_FixedWindow, !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 100,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57000000000004, -4.5446, 1.93706739276436,
                                        !- X,Y,Z  1 {m}
    4.57000000000004, -4.5446, 0.762,   !- X,Y,Z  2 {m}
    4.57000000000004, 84.8473190999916, 0.762,
                                        !- X,Y,Z  3 {m}
    4.57000000000004, 84.8473190999916, 1.93706739276436;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 0, 0,          !- X,Y,Z  2 {m}
    4.57000000000004, -4.57, 0,         !- X,Y,Z  3 {m}
    4.57000000000004, -4.57, 3.2;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 0, 0,          !- X,Y,Z  3 {m}
    2.8421709430404e-14, 0, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000004, 84.8727190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    4.57000000000004, 84.8727190999916, 0,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    2.8421709430404e-14, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 0, 3.2,        !- X,Y,Z  2 {m}
    4.57000000000004, -4.57, 3.2,       !- X,Y,Z  3 {m}
    4.57000000000004, 84.8727190999916, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 104_Skylight,    !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 104,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.96185220099775, 49.084062669335, 3.2,
                                        !- X,Y,Z  1 {m}
    1.96185220099775, 36.4349520286615, 3.2,
                                        !- X,Y,Z  2 {m}
    2.60814779900225, 35.788656430657, 3.2,
                                        !- X,Y,Z  3 {m}
    2.60814779900225, 48.4377670713305, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000004, 84.8727190999916, 0,
                                        !- X,Y,Z  1 {m}
    4.57000000000004, -4.57, 0,         !- X,Y,Z  2 {m}
    2.8421709430404e-14, 0, 0,          !- X,Y,Z  3 {m}
    2.8421709430404e-14, 89.4427190999916, 0;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 East Lower Perimeter Space Infiltration,  !- Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 East Lower Perimeter Space ZN Thermostat,  !- Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 2 East Lower Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 32;  !- Control 1 Name

Schedule:Compact,
    Story 2 East Lower Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 2 East Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 East Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 32,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 East Lower Perimeter Space ZN,  !- Zone Name
    Story 2 East Lower Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 East Lower Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 East Lower Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 31;                 !- Zone Air Node Name

NodeList,
    Story 2 East Lower Perimeter Space ZN Inlet Node List,  !- Name
    Node 33;                 !- Node 1 Name

NodeList,
    Story 2 East Lower Perimeter Space ZN Exhaust Node List,  !- Name
    Node 32;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 11,  !- Name
    ,                        !- Availability Schedule Name
    Node 33,                 !- Zone Supply Air Node Name
    Node 32,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 East Lower Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 East Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 East Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 East Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 East Upper Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    129.594078649987, 94.0127190999916, 3.2;
                                        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.56999999999962, 40.1513595499954, 0,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, -4.56999999999998, 0,
                                        !- X,Y,Z  2 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    -3.69482222595252e-13, 35.5813595499954, 0;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.56999999999962, -4.56999999999998, 3.2,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, -4.56999999999998, 0,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, 40.1513595499954, 0,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, 40.1513595499954, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 88_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 88,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.56999999999962, -4.54459999999998, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, -4.54459999999998, 0.762,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, 40.1259595499954, 0.762,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, 40.1259595499954, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.69482222595252e-13, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, -4.56999999999998, 0,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, -4.56999999999998, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 114,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.69482222595252e-13, 35.5813595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    -3.69482222595252e-13, 35.5813595499954, 0,
                                        !- X,Y,Z  2 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.56999999999962, 40.1513595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    4.56999999999962, 40.1513595499954, 0,
                                        !- X,Y,Z  2 {m}
    -3.69482222595252e-13, 35.5813595499954, 0,
                                        !- X,Y,Z  3 {m}
    -3.69482222595252e-13, 35.5813595499954, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.69482222595252e-13, 35.5813595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    -3.69482222595252e-13, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  2 {m}
    4.56999999999962, -4.56999999999998, 3.2,
                                        !- X,Y,Z  3 {m}
    4.56999999999962, 40.1513595499954, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 92_Skylight,     !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 92,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.96185220099775, 20.3066618371613, 3.2,
                                        !- X,Y,Z  1 {m}
    1.96185220099775, 15.2746977128337, 3.2,
                                        !- X,Y,Z  2 {m}
    2.60814779900225, 14.6284021148292, 3.2,
                                        !- X,Y,Z  3 {m}
    2.60814779900225, 20.9529574351658, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 East Upper Perimeter Space Infiltration,  !- Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 East Upper Perimeter Space ZN Thermostat,  !- Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 2 East Upper Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 33;  !- Control 1 Name

Schedule:Compact,
    Story 2 East Upper Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 2 East Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 East Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 33,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 East Upper Perimeter Space ZN,  !- Zone Name
    Story 2 East Upper Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 East Upper Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 East Upper Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 34;                 !- Zone Air Node Name

NodeList,
    Story 2 East Upper Perimeter Space ZN Inlet Node List,  !- Name
    Node 36;                 !- Node 1 Name

NodeList,
    Story 2 East Upper Perimeter Space ZN Exhaust Node List,  !- Name
    Node 35;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 12,  !- Name
    ,                        !- Availability Schedule Name
    Node 36,                 !- Zone Supply Air Node Name
    Node 35,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 East Upper Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 East Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 East Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 East Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 North Core Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57, 94.0127190999916, 3.2;        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 111,             !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  1 {m}
    0, 35.5813595499954, 3.2,           !- X,Y,Z  2 {m}
    125.024078649987, 35.5813595499954, 3.2,
                                        !- X,Y,Z  3 {m}
    125.024078649987, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 35.5813595499954, 3.2,           !- X,Y,Z  1 {m}
    0, 35.5813595499954, 0,             !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    125.024078649987, 35.5813595499954, 3.2,
                                        !- X,Y,Z  1 {m}
    125.024078649987, 35.5813595499954, 0,
                                        !- X,Y,Z  2 {m}
    0, 35.5813595499954, 0,             !- X,Y,Z  3 {m}
    0, 35.5813595499954, 3.2;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    125.024078649987, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    125.024078649987, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    125.024078649987, 35.5813595499954, 0,
                                        !- X,Y,Z  3 {m}
    125.024078649987, 35.5813595499954, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.3027190999916, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    80.3027190999916, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    125.024078649987, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    125.024078649987, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    80.3027190999916, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    80.3027190999916, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    44.7213595499958, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 North Core Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    80.3027190999916, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  2 {m}
    125.024078649987, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  3 {m}
    125.024078649987, 35.5813595499954, 3.2,
                                        !- X,Y,Z  4 {m}
    0, 35.5813595499954, 3.2,           !- X,Y,Z  5 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  6 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 North Core Space Infiltration,  !- Name
    Story 2 North Core Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 North Core Space ZN Thermostat,  !- Name
    Story 2 North Core Space ZN,  !- Zone or ZoneList Name
    Story 2 North Core Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 34;  !- Control 1 Name

Schedule:Compact,
    Story 2 North Core Space ZN Thermostat Schedule,  !- Name
    Story 2 North Core Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 North Core Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 34,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 North Core Space ZN,  !- Zone Name
    Story 2 North Core Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 North Core Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 North Core Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 37;                 !- Zone Air Node Name

NodeList,
    Story 2 North Core Space ZN Inlet Node List,  !- Name
    Node 39;                 !- Node 1 Name

NodeList,
    Story 2 North Core Space ZN Exhaust Node List,  !- Name
    Node 38;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 13,  !- Name
    ,                        !- Availability Schedule Name
    Node 39,                 !- Zone Supply Air Node Name
    Node 38,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 North Core Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 North Core Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 North Core Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 North Core Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 North Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57, 129.594078649987, 3.2;        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57, 4.56999999999962, 0,         !- X,Y,Z  1 {m}
    129.594078649987, 4.56999999999962, 0,
                                        !- X,Y,Z  2 {m}
    125.024078649987, -3.69482222595252e-13, 0,
                                        !- X,Y,Z  3 {m}
    0, -3.69482222595252e-13, 0;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 North Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    129.594078649987, 4.56999999999962, 3.2,
                                        !- X,Y,Z  1 {m}
    129.594078649987, 4.56999999999962, 0,
                                        !- X,Y,Z  2 {m}
    -4.57, 4.56999999999962, 0,         !- X,Y,Z  3 {m}
    -4.57, 4.56999999999962, 3.2;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 82_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 82,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    129.568678649987, 4.56999999999962, 1.93684484424362,
                                        !- X,Y,Z  1 {m}
    129.568678649987, 4.56999999999962, 0.762,
                                        !- X,Y,Z  2 {m}
    -4.54459999999997, 4.56999999999962, 0.762,
                                        !- X,Y,Z  3 {m}
    -4.54459999999997, 4.56999999999962, 1.93684484424362;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    125.024078649987, -3.69482222595252e-13, 3.2,
                                        !- X,Y,Z  1 {m}
    125.024078649987, -3.69482222595252e-13, 0,
                                        !- X,Y,Z  2 {m}
    129.594078649987, 4.56999999999962, 0,
                                        !- X,Y,Z  3 {m}
    129.594078649987, 4.56999999999962, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3.69482222595252e-13, 3.2,      !- X,Y,Z  1 {m}
    0, -3.69482222595252e-13, 0,        !- X,Y,Z  2 {m}
    125.024078649987, -3.69482222595252e-13, 0,
                                        !- X,Y,Z  3 {m}
    125.024078649987, -3.69482222595252e-13, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 North Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57, 4.56999999999962, 3.2,       !- X,Y,Z  1 {m}
    -4.57, 4.56999999999962, 0,         !- X,Y,Z  2 {m}
    0, -3.69482222595252e-13, 0,        !- X,Y,Z  3 {m}
    0, -3.69482222595252e-13, 3.2;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 North Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3.69482222595252e-13, 3.2,      !- X,Y,Z  1 {m}
    125.024078649987, -3.69482222595252e-13, 3.2,
                                        !- X,Y,Z  2 {m}
    129.594078649987, 4.56999999999962, 3.2,
                                        !- X,Y,Z  3 {m}
    -4.57, 4.56999999999962, 3.2;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 86_Skylight,     !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 86,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    53.6715019424929, 1.96185220099775, 3.2,
                                        !- X,Y,Z  1 {m}
    71.3525767074941, 1.96185220099775, 3.2,
                                        !- X,Y,Z  2 {m}
    71.9988723054986, 2.60814779900225, 3.2,
                                        !- X,Y,Z  3 {m}
    53.0252063444884, 2.60814779900225, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 North Perimeter Space Infiltration,  !- Name
    Story 2 North Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 North Perimeter Space ZN Thermostat,  !- Name
    Story 2 North Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 2 North Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 35;  !- Control 1 Name

Schedule:Compact,
    Story 2 North Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 2 North Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 North Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 35,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 North Perimeter Space ZN,  !- Zone Name
    Story 2 North Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 North Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 North Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 40;                 !- Zone Air Node Name

NodeList,
    Story 2 North Perimeter Space ZN Inlet Node List,  !- Name
    Node 42;                 !- Node 1 Name

NodeList,
    Story 2 North Perimeter Space ZN Exhaust Node List,  !- Name
    Node 41;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 14,  !- Name
    ,                        !- Availability Schedule Name
    Node 42,                 !- Zone Supply Air Node Name
    Node 41,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 North Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 North Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 North Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 North Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 South Core Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    49.2913595499958, 4.57, 3.2;        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 62,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    35.5813595499958, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    35.5813595499958, 0, 0;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.5813595499958, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    35.5813595499958, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.5813595499958, 0, 3.2,           !- X,Y,Z  1 {m}
    35.5813595499958, 0, 0,             !- X,Y,Z  2 {m}
    35.5813595499958, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    35.5813595499958, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Core Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    35.5813595499958, 0, 0,             !- X,Y,Z  3 {m}
    35.5813595499958, 0, 3.2;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 124,             !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 South Core Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.5813595499958, 0, 3.2,           !- X,Y,Z  1 {m}
    35.5813595499958, 89.4427190999916, 3.2,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 124_Skylight,    !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 124,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    20.3066618371619, 38.3968042296592, 3.2,
                                        !- X,Y,Z  1 {m}
    20.3066618371619, 51.0459148703328, 3.2,
                                        !- X,Y,Z  2 {m}
    15.2746977128341, 51.0459148703328, 3.2,
                                        !- X,Y,Z  3 {m}
    15.2746977128341, 38.3968042296592, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 South Core Space Infiltration,  !- Name
    Story 2 South Core Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 South Core Space ZN Thermostat,  !- Name
    Story 2 South Core Space ZN,  !- Zone or ZoneList Name
    Story 2 South Core Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 36;  !- Control 1 Name

Schedule:Compact,
    Story 2 South Core Space ZN Thermostat Schedule,  !- Name
    Story 2 South Core Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 South Core Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 36,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 South Core Space ZN,  !- Zone Name
    Story 2 South Core Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 South Core Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 South Core Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 43;                 !- Zone Air Node Name

NodeList,
    Story 2 South Core Space ZN Inlet Node List,  !- Name
    Node 45;                 !- Node 1 Name

NodeList,
    Story 2 South Core Space ZN Exhaust Node List,  !- Name
    Node 44;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 15,  !- Name
    ,                        !- Availability Schedule Name
    Node 45,                 !- Zone Supply Air Node Name
    Node 44,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 South Core Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 South Core Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 South Core Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 South Core Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 South Lower Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    44.7213595499958, 0, 3.2;           !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 105,             !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 0, 0,             !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  3 {m}
    40.1513595499958, 4.57, 0;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    44.7213595499958, 0, 0,             !- X,Y,Z  3 {m}
    44.7213595499958, 0, 3.2;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 106_FixedWindow, !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254000000000142, 0, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0.0254000000000142, 0, 0.762,       !- X,Y,Z  2 {m}
    44.6959595499958, 0, 0.762,         !- X,Y,Z  3 {m}
    44.6959595499958, 0, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 123,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499958, 4.57, 3.2,        !- X,Y,Z  1 {m}
    40.1513595499958, 4.57, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  3 {m}
    4.57000000000001, 4.57, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 101,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 0, 3.2,           !- X,Y,Z  1 {m}
    44.7213595499958, 0, 0,             !- X,Y,Z  2 {m}
    40.1513595499958, 4.57, 0,          !- X,Y,Z  3 {m}
    40.1513595499958, 4.57, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 110,             !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499958, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  3 {m}
    44.7213595499958, 0, 3.2;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 110_Skylight,    !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 110,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    24.8766618371619, 2.60814779900225, 3.2,
                                        !- X,Y,Z  1 {m}
    19.8446977128341, 2.60814779900225, 3.2,
                                        !- X,Y,Z  2 {m}
    19.1984021148296, 1.96185220099775, 3.2,
                                        !- X,Y,Z  3 {m}
    25.5229574351664, 1.96185220099775, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 South Lower Perimeter Space Infiltration,  !- Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 South Lower Perimeter Space ZN Thermostat,  !- Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 2 South Lower Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 37;  !- Control 1 Name

Schedule:Compact,
    Story 2 South Lower Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 2 South Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 South Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 37,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 South Lower Perimeter Space ZN,  !- Zone Name
    Story 2 South Lower Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 South Lower Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 South Lower Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 46;                 !- Zone Air Node Name

NodeList,
    Story 2 South Lower Perimeter Space ZN Inlet Node List,  !- Name
    Node 48;                 !- Node 1 Name

NodeList,
    Story 2 South Lower Perimeter Space ZN Exhaust Node List,  !- Name
    Node 47;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 16,  !- Name
    ,                        !- Availability Schedule Name
    Node 48,                 !- Zone Supply Air Node Name
    Node 47,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 South Lower Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 South Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 South Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 South Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    89.4427190999916, 89.4427190999916, 3.2;
                                        !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499954, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    -4.56999999999998, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    40.1513595499954, 4.57000000000001, 0;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.8421709430404e-14, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    44.7213595499954, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    44.7213595499954, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 94_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 94,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254000000000284, 1.4210854715202e-14, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0.0254000000000284, 1.4210854715202e-14, 0.762,
                                        !- X,Y,Z  2 {m}
    44.6959595499954, 1.4210854715202e-14, 0.762,
                                        !- X,Y,Z  3 {m}
    44.6959595499954, 1.4210854715202e-14, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 103,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.56999999999998, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    -4.56999999999998, 4.57000000000001, 0,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499954, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    40.1513595499954, 4.57000000000001, 0,
                                        !- X,Y,Z  2 {m}
    -4.56999999999998, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    -4.56999999999998, 4.57000000000001, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499954, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    44.7213595499954, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    40.1513595499954, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    40.1513595499954, 4.57000000000001, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1513595499954, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    -4.56999999999998, 4.57000000000001, 3.2,
                                        !- X,Y,Z  2 {m}
    2.8421709430404e-14, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  3 {m}
    44.7213595499954, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 98_Skylight,     !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    22.9148096361636, 2.60814779900225, 3.2,
                                        !- X,Y,Z  1 {m}
    16.5902543158269, 2.60814779900225, 3.2,
                                        !- X,Y,Z  2 {m}
    17.2365499138314, 1.96185220099775, 3.2,
                                        !- X,Y,Z  3 {m}
    23.5611052341681, 1.96185220099775, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 South Upper Left Perimeter Space 1 Infiltration,  !- Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 South Upper Left Perimeter Space 1 ZN Thermostat,  !- Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone or ZoneList Name
    Story 2 South Upper Left Perimeter Space 1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 39;  !- Control 1 Name

Schedule:Compact,
    Story 2 South Upper Left Perimeter Space 1 ZN Thermostat Schedule,  !- Name
    Story 2 South Upper Left Perimeter Space 1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 South Upper Left Perimeter Space 1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 39,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone Name
    Story 2 South Upper Left Perimeter Space 1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 South Upper Left Perimeter Space 1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 South Upper Left Perimeter Space 1 ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 52;                 !- Zone Air Node Name

NodeList,
    Story 2 South Upper Left Perimeter Space 1 ZN Inlet Node List,  !- Name
    Node 54;                 !- Node 1 Name

NodeList,
    Story 2 South Upper Left Perimeter Space 1 ZN Exhaust Node List,  !- Name
    Node 53;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 18,  !- Name
    ,                        !- Availability Schedule Name
    Node 54,                 !- Zone Supply Air Node Name
    Node 53,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 South Upper Left Perimeter Space 1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 18,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 South Upper Left Perimeter Space 1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 South Upper Left Perimeter Space 1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 South Upper Left Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 89.4427190999916, 3.2;           !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  3 {m}
    49.2913595499958, 4.57000000000001, 0;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  3 {m}
    44.7213595499958, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 70_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 70,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.0254, 1.4210854715202e-14, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0.0254, 1.4210854715202e-14, 0.762, !- X,Y,Z  2 {m}
    44.6959595499958, 1.4210854715202e-14, 0.762,
                                        !- X,Y,Z  3 {m}
    44.6959595499958, 1.4210854715202e-14, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  1 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 117,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2913595499958, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    49.2913595499958, 4.57000000000001, 0,
                                        !- X,Y,Z  2 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  3 {m}
    4.57, 4.57000000000001, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.7213595499958, 1.4210854715202e-14, 3.2,
                                        !- X,Y,Z  1 {m}
    44.7213595499958, 1.4210854715202e-14, 0,
                                        !- X,Y,Z  2 {m}
    49.2913595499958, 4.57000000000001, 0,
                                        !- X,Y,Z  3 {m}
    49.2913595499958, 4.57000000000001, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.2913595499958, 4.57000000000001, 3.2,
                                        !- X,Y,Z  1 {m}
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  3 {m}
    44.7213595499958, 1.4210854715202e-14, 3.2;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 74_Skylight,     !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    28.1311052341686, 2.60814779900225, 3.2,
                                        !- X,Y,Z  1 {m}
    21.8065499138319, 2.60814779900225, 3.2,
                                        !- X,Y,Z  2 {m}
    21.1602543158274, 1.96185220099775, 3.2,
                                        !- X,Y,Z  3 {m}
    27.4848096361641, 1.96185220099775, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 South Upper Left Perimeter Space Infiltration,  !- Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 South Upper Left Perimeter Space ZN Thermostat,  !- Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 2 South Upper Left Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 38;  !- Control 1 Name

Schedule:Compact,
    Story 2 South Upper Left Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 2 South Upper Left Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 South Upper Left Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 38,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone Name
    Story 2 South Upper Left Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 South Upper Left Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 South Upper Left Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 49;                 !- Zone Air Node Name

NodeList,
    Story 2 South Upper Left Perimeter Space ZN Inlet Node List,  !- Name
    Node 51;                 !- Node 1 Name

NodeList,
    Story 2 South Upper Left Perimeter Space ZN Exhaust Node List,  !- Name
    Node 50;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 17,  !- Name
    ,                        !- Availability Schedule Name
    Node 51,                 !- Zone Supply Air Node Name
    Node 50,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 South Upper Left Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 South Upper Left Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 South Upper Left Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 West Lower Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    44.7213595499958, 0, 3.2;           !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    4.57000000000001, 94.0127190999916, 0,
                                        !- X,Y,Z  3 {m}
    4.57000000000001, 4.57, 0;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 64_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 64,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.4210854715202e-14, 89.4173190999916, 1.93706739276436,
                                        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 89.4173190999916, 0.762,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 0.0253999999999905, 0.762,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0.0253999999999905, 1.93706739276436;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 94.0127190999916, 3.2,
                                        !- X,Y,Z  1 {m}
    4.57000000000001, 94.0127190999916, 0,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 0,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 94.0127190999916, 0,
                                        !- X,Y,Z  3 {m}
    4.57000000000001, 94.0127190999916, 3.2;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 107,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.4210854715202e-14, 0, 3.2,        !- X,Y,Z  1 {m}
    1.4210854715202e-14, 0, 0,          !- X,Y,Z  2 {m}
    4.57000000000001, 4.57, 0,          !- X,Y,Z  3 {m}
    4.57000000000001, 4.57, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57000000000001, 4.57, 3.2,        !- X,Y,Z  1 {m}
    4.57000000000001, 94.0127190999916, 3.2,
                                        !- X,Y,Z  2 {m}
    1.4210854715202e-14, 89.4427190999916, 3.2,
                                        !- X,Y,Z  3 {m}
    1.4210854715202e-14, 0, 3.2;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 68_Skylight,     !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    2.60814779900225, 41.0049520286615, 3.2,
                                        !- X,Y,Z  1 {m}
    2.60814779900225, 53.654062669335, 3.2,
                                        !- X,Y,Z  2 {m}
    1.96185220099775, 53.0077670713305, 3.2,
                                        !- X,Y,Z  3 {m}
    1.96185220099775, 40.358656430657, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 West Lower Perimeter Space Infiltration,  !- Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 West Lower Perimeter Space ZN Thermostat,  !- Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 2 West Lower Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 40;  !- Control 1 Name

Schedule:Compact,
    Story 2 West Lower Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 2 West Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 West Lower Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 40,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 West Lower Perimeter Space ZN,  !- Zone Name
    Story 2 West Lower Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 West Lower Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 West Lower Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 55;                 !- Zone Air Node Name

NodeList,
    Story 2 West Lower Perimeter Space ZN Inlet Node List,  !- Name
    Node 57;                 !- Node 1 Name

NodeList,
    Story 2 West Lower Perimeter Space ZN Exhaust Node List,  !- Name
    Node 56;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 19,  !- Name
    ,                        !- Availability Schedule Name
    Node 57,                 !- Zone Supply Air Node Name
    Node 56,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 West Lower Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 19,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 West Lower Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 West Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 West Lower Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
    Story 2 West Upper Perimeter Space ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 89.4427190999916, 3.2;           !- X,Y,Z  {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Floor,                   !- Surface Type
    BTAP-Int-Floor,          !- Construction Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  1 {m}
    0, 44.7213595499954, 0,             !- X,Y,Z  2 {m}
    4.57, 40.1513595499954, 0,          !- X,Y,Z  3 {m}
    4.57, 4.57000000000001, 0;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    BTAP-Ext-Wall-Mass:U-0.247,  !- Construction Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 44.7213595499954, 3.2,           !- X,Y,Z  1 {m}
    0, 44.7213595499954, 0,             !- X,Y,Z  2 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 76_FixedWindow,  !- Name
    Window,                  !- Surface Type
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 76,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 44.6959595499954, 1.93773554449734,
                                        !- X,Y,Z  1 {m}
    0, 44.6959595499954, 0.762,         !- X,Y,Z  2 {m}
    0, 0.025400000000019, 0.762,        !- X,Y,Z  3 {m}
    0, 0.025400000000019, 1.93773554449734;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 40.1513595499954, 3.2,        !- X,Y,Z  1 {m}
    4.57, 40.1513595499954, 0,          !- X,Y,Z  2 {m}
    0, 44.7213595499954, 0,             !- X,Y,Z  3 {m}
    0, 44.7213595499954, 3.2;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  1 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  2 {m}
    4.57, 40.1513595499954, 0,          !- X,Y,Z  3 {m}
    4.57, 40.1513595499954, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    BTAP-Int-Wall,           !- Construction Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.4210854715202e-14, 3.2,        !- X,Y,Z  1 {m}
    0, 1.4210854715202e-14, 0,          !- X,Y,Z  2 {m}
    4.57, 4.57000000000001, 0,          !- X,Y,Z  3 {m}
    4.57, 4.57000000000001, 3.2;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Roof,                    !- Surface Type
    BTAP-Ext-Roof-Metal:U-0.156,  !- Construction Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57, 4.57000000000001, 3.2,        !- X,Y,Z  1 {m}
    4.57, 40.1513595499954, 3.2,        !- X,Y,Z  2 {m}
    0, 44.7213595499954, 3.2,           !- X,Y,Z  3 {m}
    0, 1.4210854715202e-14, 3.2;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Surface 80_Skylight,     !- Name
    Window,                  !- Surface Type
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    2.60814779900225, 19.8446977128337, 3.2,
                                        !- X,Y,Z  1 {m}
    2.60814779900225, 24.8766618371613, 3.2,
                                        !- X,Y,Z  2 {m}
    1.96185220099775, 25.5229574351658, 3.2,
                                        !- X,Y,Z  3 {m}
    1.96185220099775, 19.1984021148292, 3.2;
                                        !- X,Y,Z  4 {m}

ZoneInfiltration:DesignFlowRate,
    Story 2 West Upper Perimeter Space Infiltration,  !- Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
    Story 2 West Upper Perimeter Space ZN Thermostat,  !- Name
    Story 2 West Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    Story 2 West Upper Perimeter Space ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Warehouse WholeBuilding Thermostat 41;  !- Control 1 Name

Schedule:Compact,
    Story 2 West Upper Perimeter Space ZN Thermostat Schedule,  !- Name
    Story 2 West Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    Story 2 West Upper Perimeter Space ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Warehouse WholeBuilding Thermostat 41,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    Story 2 West Upper Perimeter Space ZN,  !- Zone Name
    Story 2 West Upper Perimeter Space ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Story 2 West Upper Perimeter Space ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Story 2 West Upper Perimeter Space ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 58;                 !- Zone Air Node Name

NodeList,
    Story 2 West Upper Perimeter Space ZN Inlet Node List,  !- Name
    Node 60;                 !- Node 1 Name

NodeList,
    Story 2 West Upper Perimeter Space ZN Exhaust Node List,  !- Name
    Node 59;                 !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
    Zone HVAC Ideal Loads Air System 20,  !- Name
    ,                        !- Availability Schedule Name
    Node 60,                 !- Zone Supply Air Node Name
    Node 59,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    ,                        !- Maximum Heating Supply Air Temperature {C}
    ,                        !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
    Story 2 West Upper Perimeter Space ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone HVAC Ideal Loads Air System 20,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    1,                       !- Zone Equipment 1 Sequential Cooling Fraction
    1;                       !- Zone Equipment 1 Sequential Heating Fraction

Sizing:Zone,
    Story 2 West Upper Perimeter Space ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Warehouse WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Story 2 West Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
    Story 2 West Upper Perimeter Space ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,TARP;

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1/2IN Gypsum 1,          !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor 1,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 1,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 3,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 1,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board 1, !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface 1,    !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,    !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,    !- Name
    Smooth,                  !- Roughness
    1.25502993703786,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,    !- Name
    Smooth,                  !- Roughness
    3.45515273458935,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 4,    !- Name
    Smooth,                  !- Roughness
    3.45515273458935,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation,      !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation 1,    !- Name
    Smooth,                  !- Roughness
    5.20401820333898,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation 2,    !- Name
    Smooth,                  !- Roughness
    3.77764054646303,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation 3,    !- Name
    Smooth,                  !- Roughness
    6.41023874241189,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation 4,    !- Name
    Smooth,                  !- Roughness
    0.526298121629161,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation 5,    !- Name
    Smooth,                  !- Roughness
    0.526315789473684,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    SimpleGlazing,           !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    SimpleGlazing:U=0.190 SHGC=0.600,  !- Name
    1.9,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    BTAP-Ext-DaylightDiffuser,  !- Name
    SimpleGlazing;           !- Outside Layer

Construction,
    BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600,  !- Name
    SimpleGlazing:U=0.190 SHGC=0.600;  !- Outside Layer

Construction,
    BTAP-Ext-DaylightDomes,  !- Name
    SimpleGlazing;           !- Outside Layer

Construction,
    BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600,  !- Name
    SimpleGlazing:U=0.190 SHGC=0.600;  !- Outside Layer

Construction,
    BTAP-Ext-Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation;      !- Layer 2

Construction,
    BTAP-Ext-Door:U-1.9000000000000001,  !- Name
    F08 Metal surface 1,     !- Outside Layer
    Typical Insulation 4;    !- Layer 2

Construction,
    BTAP-Ext-FixedWindow,    !- Name
    SimpleGlazing;           !- Outside Layer

Construction,
    BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600,  !- Name
    SimpleGlazing:U=0.190 SHGC=0.600;  !- Outside Layer

Construction,
    BTAP-Ext-Floor-Mass,     !- Name
    Typical Insulation,      !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    BTAP-Ext-Floor-Mass:U-0.183,  !- Name
    Typical Insulation 1,    !- Outside Layer
    4 in. Normalweight Concrete Floor 1,  !- Layer 2
    Typical Carpet Pad 1;    !- Layer 3

Construction,
    BTAP-Ext-GlassDoors,     !- Name
    SimpleGlazing;           !- Outside Layer

Construction,
    BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600,  !- Name
    SimpleGlazing:U=0.190 SHGC=0.600;  !- Outside Layer

Construction,
    BTAP-Ext-OverHeadDoor,   !- Name
    Typical Insulation;      !- Outside Layer

Construction,
    BTAP-Ext-OverHeadDoor:U-1.9000000000000001,  !- Name
    Typical Insulation 5;    !- Outside Layer

Construction,
    BTAP-Ext-Roof-Metal,     !- Name
    Metal Roof Surface,      !- Outside Layer
    Typical Insulation;      !- Layer 2

Construction,
    BTAP-Ext-Roof-Metal:U-0.156,  !- Name
    Metal Roof Surface 1,    !- Outside Layer
    Typical Insulation 3;    !- Layer 2

Construction,
    BTAP-Ext-Skylights,      !- Name
    SimpleGlazing;           !- Outside Layer

Construction,
    BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
    SimpleGlazing:U=0.190 SHGC=0.600;  !- Outside Layer

Construction,
    BTAP-Ext-Wall-Mass,      !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation,      !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    BTAP-Ext-Wall-Mass:U-0.247,  !- Name
    1IN Stucco 1,            !- Outside Layer
    8IN CONCRETE HW RefBldg 1,  !- Layer 2
    Typical Insulation 2,    !- Layer 3
    1/2IN Gypsum 1;          !- Layer 4

Construction,
    BTAP-Grnd-Floor-Mass,    !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    BTAP-Grnd-Floor-Mass:U-0.757,  !- Name
    6 in. Normalweight Concrete Floor 1,  !- Outside Layer
    Typical Carpet Pad 2;    !- Layer 2

Construction,
    BTAP-Grnd-Roof-Mass,     !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    BTAP-Grnd-Roof-Mass:U-0.284,  !- Name
    6 in. Normalweight Concrete Floor 3,  !- Outside Layer
    Typical Carpet Pad 4;    !- Layer 2

Construction,
    BTAP-Grnd-Wall-Mass,     !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    BTAP-Grnd-Wall-Mass:U-0.284,  !- Name
    6 in. Normalweight Concrete Floor 2,  !- Outside Layer
    Typical Carpet Pad 3;    !- Layer 2

Construction,
    BTAP-Int-Ceiling,        !- Name
    Typical Carpet Pad,      !- Outside Layer
    100mm Normalweight concrete floor 1;  !- Layer 2

Construction,
    BTAP-Int-Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    BTAP-Int-Floor,          !- Name
    100mm Normalweight concrete floor 1,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    BTAP-Int-Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    BTAP-Int-Wall,           !- Name
    G01 13mm gypsum board 1, !- Outside Layer
    G01 13mm gypsum board 1; !- Layer 2

Construction,
    BTAP-Int-Window,         !- Name
    SimpleGlazing;           !- Outside Layer

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

Schedule:Constant,Always On Discrete,OnOff,1;

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.2;                     !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.2;                     !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,   !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    NECB-A-Electric-Equipment Week Rule - Jan1-Dec31,  !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    NECB-A-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    NECB-A-Electric-Equipment Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    NECB-A-Lighting Week Rule - Jan1-Dec31,  !- Name
    NECB-A-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-A-Lighting Default, !- Holiday Schedule:Day Name
    NECB-A-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-A-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
    NECB-A-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    NECB-A-Lighting Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    NECB-A-Occupancy Week Rule - Jan1-Dec31,  !- Name
    NECB-A-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-A-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-A-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-A-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Year,
    NECB-A-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    NECB-A-Occupancy Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    NECB-Activity Week Rule - Jan1-Dec31,  !- Name
    NECB-Activity Default,   !- Sunday Schedule:Day Name
    NECB-Activity Default,   !- Monday Schedule:Day Name
    NECB-Activity Default,   !- Tuesday Schedule:Day Name
    NECB-Activity Default,   !- Wednesday Schedule:Day Name
    NECB-Activity Default,   !- Thursday Schedule:Day Name
    NECB-Activity Default,   !- Friday Schedule:Day Name
    NECB-Activity Default,   !- Saturday Schedule:Day Name
    NECB-Activity Default,   !- Holiday Schedule:Day Name
    NECB-Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    NECB-Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    NECB-Activity Default,   !- CustomDay1 Schedule:Day Name
    NECB-Activity Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
    NECB-Activity,           !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    NECB-Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,Always Off Discrete,,0;
Schedule:Constant,Always On Continuous,,1;

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

Site:Location,
    Ottawa=Macdonald-Cartier Intl AP_ON_CAN,  !- Name
    45.317,                  !- Latitude {deg}
    -75.667,                 !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    114.9;                   !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.83333333333333,        !- Annual Average Outdoor Air Temperature {C}
    31.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
    Ottawa=Macdonald-Cartier Intl Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99952,                   !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.417,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.264;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Ottawa=Macdonald-Cartier Intl Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -24.2,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -24.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99952,                   !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

ZoneList,
    Warehouse WholeBuilding, !- Name
    Story 1 East Lower Perimeter Space ZN,  !- Zone 1 Name
    Story 1 East Upper Perimeter Space ZN,  !- Zone 2 Name
    Story 1 North Core Space ZN,  !- Zone 3 Name
    Story 1 North Perimeter Space ZN,  !- Zone 4 Name
    Story 1 South Core Space ZN,  !- Zone 5 Name
    Story 1 South Lower Perimeter Space ZN,  !- Zone 6 Name
    Story 1 South Upper Left Perimeter Space 1 ZN,  !- Zone 7 Name
    Story 1 South Upper Left Perimeter Space ZN,  !- Zone 8 Name
    Story 1 West Lower Perimeter Space ZN,  !- Zone 9 Name
    Story 1 West Upper Perimeter Space ZN,  !- Zone 10 Name
    Story 2 East Lower Perimeter Space ZN,  !- Zone 11 Name
    Story 2 East Upper Perimeter Space ZN,  !- Zone 12 Name
    Story 2 North Core Space ZN,  !- Zone 13 Name
    Story 2 North Perimeter Space ZN,  !- Zone 14 Name
    Story 2 South Core Space ZN,  !- Zone 15 Name
    Story 2 South Lower Perimeter Space ZN,  !- Zone 16 Name
    Story 2 South Upper Left Perimeter Space 1 ZN,  !- Zone 17 Name
    Story 2 South Upper Left Perimeter Space ZN,  !- Zone 18 Name
    Story 2 West Lower Perimeter Space ZN,  !- Zone 19 Name
    Story 2 West Upper Perimeter Space ZN;  !- Zone 20 Name

Lights,
    Warehouse WholeBuilding Lights,  !- Name
    Warehouse WholeBuilding, !- Zone or ZoneList Name
    NECB-A-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.19995901102913,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

People,
    Warehouse WholeBuilding People,  !- Name
    Warehouse WholeBuilding, !- Zone or ZoneList Name
    NECB-A-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.000666908947751532,    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

ElectricEquipment,
    Warehouse WholeBuilding Elec Equip,  !- Name
    Warehouse WholeBuilding, !- Zone or ZoneList Name
    NECB-A-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.0003634216273,         !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

OutputControl:Table:Style,
    HTML;                    !- Column Separator

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

Output:VariableDictionary,IDF,Unsorted;

Output:SQLite,
    SimpleAndTabular;        !- Option Type

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

