
OS:Version,
  {abaf35d8-80e9-4d8c-905f-47f0d4cbaac1}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:BuildingStory,
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Handle
  Story 1 West Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}; !- Thermal Zone Name

OS:Surface,
  {92969de0-0d6b-4461-a14d-1210866ee24d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284a5b40-fa8a-4c88-a181-c440dcb48667}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15556f1-3bb4-4250-8435-9b759a73bed0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a06d0428-d381-4e00-aa77-c41f9e76389f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e8cf93-d0f5-4033-a554-40e85ebd174b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28635f33-6ec9-4398-acab-ff5f806365bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 94.0127190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed52416-f56e-46ac-a58f-0b7f5433aac9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cfc86fd-3468-485b-80d2-94997fce4edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2195ba49-e6c5-4ca3-ae8c-375b6a2f890b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97debe3-8579-4337-bc58-0394751410bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Handle
  Story 1 South Upper Left Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}; !- Thermal Zone Name

OS:Surface,
  {9f75a927-4fc4-4e07-a1ac-cf624de1bf97}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41ba0de-5a6b-49e3-aa4c-1027cf7ec674}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45118975-0986-45ce-881a-48623af43a0b}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc4c697-7efc-44c8-94a2-1db62590dac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0dafd37-2577-432a-bbc7-9291eec54feb}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a06d0428-d381-4e00-aa77-c41f9e76389f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b15556f1-3bb4-4250-8435-9b759a73bed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a807639-b1ba-402e-b925-4a48c88ff769}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f8482f-1d1b-4ea4-bd0e-76efe0da6721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Handle
  Story 1 West Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}; !- Thermal Zone Name

OS:Surface,
  {0e004721-b43c-40b9-ae12-a22664998718}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1a2033-bc4e-4884-92a4-129b72cd98e0}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1b16d0-5a7d-432e-a6cf-295d42361fb1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f8f3bb6-6e50-4953-85f9-0289df2cf735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 44.7213595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4c5d98-60ac-4a8f-8fe7-0057ca7955bc}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb8a0577-c0b7-4fed-aacc-2df7e8b8e4c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 40.1513595499954, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc4c697-7efc-44c8-94a2-1db62590dac5}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45118975-0986-45ce-881a-48623af43a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d97f93d-1e85-4cc7-9135-ff7ea5bd8261}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ed61b9-f399-4236-9993-41c9bec5f77b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  129.594078649987,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}; !- Thermal Zone Name

OS:Surface,
  {2731e5c1-039f-4e21-98f1-26fe38a95772}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb305a2a-e3fd-49a4-bc1a-02ffea8e5d28}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35fe6cd6-05cc-4f3b-8236-b595a07b2818}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2464192b-4b15-42ad-811a-2d0cc783932c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 3 {m}
  129.594078649987, 4.56999999999962, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db603157-01e4-44d9-aa22-dfee6d154589}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0530ee2-d625-4494-baed-f5b89a91d76a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, -3.69482222595252e-13, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8f3bb6-6e50-4953-85f9-0289df2cf735}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db1b16d0-5a7d-432e-a6cf-295d42361fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 3.2,           !- X,Y,Z Vertex 1 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0b37c5-0296-451a-838d-3987649ea409}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ddeb2b-e807-471e-b0b7-b9fac84730b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Handle
  Story 1 East Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  129.594078649987,                       !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {304b95a4-861d-4692-a32a-41125b763084}; !- Thermal Zone Name

OS:Surface,
  {b9d5eddf-0e34-4b63-838a-f56aa25be863}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f4266c-f733-4c06-92d7-2446a77b8eb9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abae4d43-bab6-4112-a565-7ec95141af77}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc2f629-5ba6-4661-8cea-b27cb7655f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, -4.56999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c0743f-2ec0-4767-afeb-7f2d83398411}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0913e282-3725-4b52-9b86-485f93151633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2464192b-4b15-42ad-811a-2d0cc783932c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35fe6cd6-05cc-4f3b-8236-b595a07b2818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a29f675-eef4-4b69-8f49-ac2ffef6153d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a01bf8b-487a-43a3-8fbd-b54c370d3100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Handle
  Story 1 South Upper Left Perimeter Space 1, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.4427190999916,                       !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {73805b02-c120-4839-bd59-8a2dc6167c9e}; !- Thermal Zone Name

OS:Surface,
  {195a6e00-fa5e-4701-b8c6-04768af40b01}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f40929-eed2-4f95-9470-60025a79eb96}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0e4d904-4b3d-4852-8343-166fb804d25e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aac9950-ed1a-4a1a-b09e-57973845bef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b9622b-1837-44cd-9bce-3647c0e2695e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.56999999999998, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc2f629-5ba6-4661-8cea-b27cb7655f91}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abae4d43-bab6-4112-a565-7ec95141af77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923ef174-62ff-453a-a556-376096c8d058}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {437d0076-3149-453f-8666-e2c07d0d7cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Handle
  Story 1 East Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.8727190999916,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}; !- Thermal Zone Name

OS:Surface,
  {66ebfdee-faae-44ef-a891-e4ad71030040}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a96734-d513-4756-ab96-483ec426bae5}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3bebc9-d19b-4ba8-aa87-0462546d4c45}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c518881-4b33-4f2d-9748-80c6c57e19f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.57000000000004, -4.57, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc78f48-4be5-4a9c-85bb-38ee728a8ba6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f2b8cf-a8e4-48c7-8b61-b5a620ebf5de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aac9950-ed1a-4a1a-b09e-57973845bef1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0e4d904-4b3d-4852-8343-166fb804d25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533f6a1a-7ece-477f-8c38-1d02dfe0a588}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8b34ba2-36c2-4a16-bd29-cfa7108da0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Handle
  Story 1 South Lower Perimeter Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}; !- Thermal Zone Name

OS:Surface,
  {9a2c14e2-e4f0-4888-a10e-789f558e0fed}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c364da3e-9dd6-4253-8fc1-d475e52124a4}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cfc86fd-3468-485b-80d2-94997fce4edb}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed52416-f56e-46ac-a58f-0b7f5433aac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56453a59-2694-4a1d-bc32-373204b368c2}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b8cb63-7458-4b2f-b8eb-30adf8e37d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c518881-4b33-4f2d-9748-80c6c57e19f9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b3bebc9-d19b-4ba8-aa87-0462546d4c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e70c2d-53df-420f-81e3-a73120694282}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ff8fac-07c1-4853-ac54-e2c5d9825450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Handle
  Story 1 North Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}; !- Thermal Zone Name

OS:Surface,
  {199f0d6c-7185-425b-a618-15fa4934cfb8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8a0577-c0b7-4fed-aacc-2df7e8b8e4c0}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4c5d98-60ac-4a8f-8fe7-0057ca7955bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0530ee2-d625-4494-baed-f5b89a91d76a}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db603157-01e4-44d9-aa22-dfee6d154589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 35.5813595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0913e282-3725-4b52-9b86-485f93151633}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c0743f-2ec0-4767-afeb-7f2d83398411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42205675-d4de-4f85-bf87-afb662de0650}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.3027190999916, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efcae88d-b0a7-46c2-8b75-2dddccc4f2b8}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5674b72-2718-4c33-922b-cd970b648f78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Handle
  Story 1 South Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.2913595499958,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}; !- Thermal Zone Name

OS:Surface,
  {d6ea21d2-3c0f-441c-9533-390e69c62a74}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28635f33-6ec9-4398-acab-ff5f806365bf}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e8cf93-d0f5-4033-a554-40e85ebd174b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73fcb65-5d38-4d8c-a36a-84947d356acb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f2b8cf-a8e4-48c7-8b61-b5a620ebf5de}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc78f48-4be5-4a9c-85bb-38ee728a8ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b8cb63-7458-4b2f-b8eb-30adf8e37d7e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56453a59-2694-4a1d-bc32-373204b368c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6c6b7d-81d7-4709-b473-8725e409fdf8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9570d165-703c-44b1-8af6-f4f63234f5fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Handle
  Story 2,                                !- Name
  3.2,                                    !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Handle
  Story 2 West Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}; !- Thermal Zone Name

OS:Surface,
  {f97debe3-8579-4337-bc58-0394751410bd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2195ba49-e6c5-4ca3-ae8c-375b6a2f890b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ca3b38-7260-4f90-9e7f-38bfbc235c1f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2e5257-1f66-45b1-9a44-03bb132005bf}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a755a6-c41f-41d8-9e6e-66dc61fa9aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144d7741-2ce7-4c08-8cc0-5f85dbc1a006}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619a86cb-60ca-4c8b-8e5e-8f902c45be28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 94.0127190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e2bd67-6aa4-4640-8204-a41adc2d9753}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf9c00f-f639-4344-ab7d-288240c17aab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27efe0a-2229-4240-ad53-75b16d0f3b5a}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Handle
  Story 2 South Upper Left Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}; !- Thermal Zone Name

OS:Surface,
  {19f8482f-1d1b-4ea4-bd0e-76efe0da6721}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a807639-b1ba-402e-b925-4a48c88ff769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce9bc35-b68d-434c-8584-dcfb47274bc8}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8db8c6-1007-44cf-90f2-9b579902cb54}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb8bd97-460a-4e2e-a30b-4289ec36b853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7ff6adb-3fbc-4071-8737-4bfb56d50f7d}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a755a6-c41f-41d8-9e6e-66dc61fa9aba}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2e5257-1f66-45b1-9a44-03bb132005bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3a5d0d-5e1e-49b6-8a13-8650553506cd}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Handle
  Story 2 West Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {06d87561-02a4-4781-b8c9-6e692420742b}; !- Thermal Zone Name

OS:Surface,
  {48ed61b9-f399-4236-9993-41c9bec5f77b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d97f93d-1e85-4cc7-9135-ff7ea5bd8261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8274ddc-62fa-4257-bbeb-c40ccf025791}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb95964-4fb1-4cf3-8175-af02c62c5b1d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48bc91cf-3c48-4501-8288-57275b478f20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 44.7213595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1374175e-6fab-4a38-9079-a87218e713ba}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b86084a6-f981-4ff3-b6ef-f862c35326c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 40.1513595499954, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb8bd97-460a-4e2e-a30b-4289ec36b853}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8db8c6-1007-44cf-90f2-9b579902cb54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251a9f53-93c0-4d91-8db4-435049f00849}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  129.594078649987,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}; !- Thermal Zone Name

OS:Surface,
  {53ddeb2b-e807-471e-b0b7-b9fac84730b4}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0b37c5-0296-451a-838d-3987649ea409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dea8d3a-2865-4e06-80a2-63424a930d26}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a6621b-92c3-43dc-840c-0ee8b6aba2c1}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c065db27-223f-45c2-b298-559e575b734d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 3 {m}
  129.594078649987, 4.56999999999962, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252e9f54-266d-45ce-8996-20bfb61a6c17}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c38d318-8fce-4347-8ae0-21ac29f7c14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, -3.69482222595252e-13, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48bc91cf-3c48-4501-8288-57275b478f20}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb95964-4fb1-4cf3-8175-af02c62c5b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 3.2,           !- X,Y,Z Vertex 1 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd3dbb1-b357-4a61-a84c-b18c353e634a}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Handle
  Story 2 East Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  129.594078649987,                       !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}; !- Thermal Zone Name

OS:Surface,
  {6a01bf8b-487a-43a3-8fbd-b54c370d3100}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a29f675-eef4-4b69-8f49-ac2ffef6153d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446b3e60-7b9f-4d20-a581-16d6d16b40cd}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c7416f-6958-436b-abfb-7e686f11e9d0}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c5d80e-6825-4e31-b6d9-abd464cd6e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, -4.56999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d82ade1-6a97-436e-b05b-2aa3ea447035}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7df6d387-08d7-431a-b56a-1ecc2447fdeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c065db27-223f-45c2-b298-559e575b734d}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a6621b-92c3-43dc-840c-0ee8b6aba2c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95ec08a-9f2d-4b83-b936-328043719c1f}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Handle
  Story 2 South Upper Left Perimeter Space 1, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.4427190999916,                       !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {553e0393-f37f-4cab-b2fc-ca40766d3585}; !- Thermal Zone Name

OS:Surface,
  {437d0076-3149-453f-8666-e2c07d0d7cc9}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923ef174-62ff-453a-a556-376096c8d058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe318fd3-9e27-4595-885b-fb5d2603d2f4}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26fef2a7-3601-486e-ab45-a75a7d136fc0}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2308b5-fa61-4896-b614-4c96df98ac82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17f0ef6-26b4-4b9d-b7e7-3e67c4e4c102}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.56999999999998, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c5d80e-6825-4e31-b6d9-abd464cd6e99}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c7416f-6958-436b-abfb-7e686f11e9d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36b0849-e90f-452b-99dc-a5af36977ef9}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Handle
  Story 2 East Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.8727190999916,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}; !- Thermal Zone Name

OS:Surface,
  {d8b34ba2-36c2-4a16-bd29-cfa7108da0c8}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533f6a1a-7ece-477f-8c38-1d02dfe0a588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65187e6-635e-439b-bd67-574f7719d837}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b112a7b-07e9-41c3-98c7-40d1a87b6ae5}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165de30f-080c-4513-a09b-ff923d66348d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.57000000000004, -4.57, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7976f0-efa5-4fcc-ac96-5f04e29d046a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c3ddd26-87f0-4de9-9381-4a9a0ec413cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2308b5-fa61-4896-b614-4c96df98ac82}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26fef2a7-3601-486e-ab45-a75a7d136fc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ddba8c-c2f6-4dd7-994e-c9476bafbffc}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Handle
  Story 2 South Lower Perimeter Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}; !- Thermal Zone Name

OS:Surface,
  {49ff8fac-07c1-4853-ac54-e2c5d9825450}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e70c2d-53df-420f-81e3-a73120694282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26387100-c8ef-4e3b-8e6f-b0eaee940490}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf9c00f-f639-4344-ab7d-288240c17aab}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e2bd67-6aa4-4640-8204-a41adc2d9753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f52c0fe-4987-45c5-8e41-5f81d5ebb03d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37515a2-e1fd-4f5b-b0ed-b42964dc761c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165de30f-080c-4513-a09b-ff923d66348d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b112a7b-07e9-41c3-98c7-40d1a87b6ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ab3eba-6a23-4a5b-94dc-33afcb6a054a}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Handle
  Story 2 North Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}; !- Thermal Zone Name

OS:Surface,
  {f5674b72-2718-4c33-922b-cd970b648f78}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efcae88d-b0a7-46c2-8b75-2dddccc4f2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86084a6-f981-4ff3-b6ef-f862c35326c5}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1374175e-6fab-4a38-9079-a87218e713ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c38d318-8fce-4347-8ae0-21ac29f7c14c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {252e9f54-266d-45ce-8996-20bfb61a6c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 35.5813595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df6d387-08d7-431a-b56a-1ecc2447fdeb}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d82ade1-6a97-436e-b05b-2aa3ea447035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62d586a-982f-4e36-948a-421f48dac33b}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  80.3027190999916, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a6ab80-ee5a-4bc7-99e3-efa67c76a594}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Handle
  Story 2 South Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.2913595499958,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {26654f88-08a7-4a6d-951a-b4a846923fc7}; !- Thermal Zone Name

OS:Surface,
  {9570d165-703c-44b1-8af6-f4f63234f5fa}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de6c6b7d-81d7-4709-b473-8725e409fdf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {619a86cb-60ca-4c8b-8e5e-8f902c45be28}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144d7741-2ce7-4c08-8cc0-5f85dbc1a006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72998f8a-2627-43e7-b1e9-3a64b52a30f7}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3ddd26-87f0-4de9-9381-4a9a0ec413cd}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f7976f0-efa5-4fcc-ac96-5f04e29d046a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37515a2-e1fd-4f5b-b0ed-b42964dc761c}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f52c0fe-4987-45c5-8e41-5f81d5ebb03d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0375359-5502-43a6-ab26-f4390905742a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Building,
  {347a5bb5-d614-4675-8b20-7c6954a50df7}, !- Handle
  T shape_SmallHotel_NECB2017,            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space Type Name
  {05f72a7d-f05d-4d43-98fc-46c2bc15d8b9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  NECB2017_SmallHotel;                    !- Standards Building Type

OS:SpaceType,
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Handle
  Hotel/Motel WholeBuilding,              !- Name
  ,                                       !- Default Construction Set Name
  {7445a06b-c1d2-4356-b811-0004623c6b31}, !- Default Schedule Set Name
  {4a3768ae-d6fa-45be-8e78-676aeed1ab3d}, !- Group Rendering Name
  {6f6d3491-8614-4964-af55-bbec036c820a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hotel/Motel,                            !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {ca90f2fa-2e0b-4b1f-991f-dddbee487c96}, !- Handle
  Hotel/Motel WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7cfe8563-3f77-42e9-8dcf-91e6fa1d5991}, !- Handle
  Hotel/Motel WholeBuilding People,       !- Name
  {ca90f2fa-2e0b-4b1f-991f-dddbee487c96}, !- People Definition Name
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bd0c5c34-e925-44ba-bd25-a1c70282e7e9}, !- Work Efficiency Schedule Name
  {0f872657-4ccd-40c8-a39f-49ae94506175}, !- Clothing Insulation Schedule Name
  {3ce7cc71-02ff-471d-9946-8c61f874bb80}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0f872657-4ccd-40c8-a39f-49ae94506175}, !- Handle
  Clothing Schedule,                      !- Name
  {cb113030-2b76-4449-9a29-232db863c695}, !- Schedule Type Limits Name
  {b7525eb2-8654-45f5-b5e6-d2baf45e29e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7525eb2-8654-45f5-b5e6-d2baf45e29e5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {cb113030-2b76-4449-9a29-232db863c695}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbaa8829-d088-4fc8-bb1d-0ea2d94a2fb1}, !- Handle
  Schedule Rule 1,                        !- Name
  {0f872657-4ccd-40c8-a39f-49ae94506175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b8b7a17-1c81-49e1-be53-2a2e0aa02bae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b8b7a17-1c81-49e1-be53-2a2e0aa02bae}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {cb113030-2b76-4449-9a29-232db863c695}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cb113030-2b76-4449-9a29-232db863c695}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3ce7cc71-02ff-471d-9946-8c61f874bb80}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a90fe41e-41f3-4a5b-a659-4b8c07462135}, !- Schedule Type Limits Name
  {3a80f2cd-65e7-44b3-a103-1dcdf0176695}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a80f2cd-65e7-44b3-a103-1dcdf0176695}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a90fe41e-41f3-4a5b-a659-4b8c07462135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a90fe41e-41f3-4a5b-a659-4b8c07462135}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bd0c5c34-e925-44ba-bd25-a1c70282e7e9}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {42016dad-be21-4275-9d54-6858991149bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42016dad-be21-4275-9d54-6858991149bd}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b75f4f58-f81e-46ec-a8bd-e459415cd214}, !- Handle
  Hotel/Motel WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.0999286998574,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a7b95dce-c452-4b06-8ac6-f340c2d9b9cd}, !- Handle
  Hotel/Motel WholeBuilding Lights,       !- Name
  {b75f4f58-f81e-46ec-a8bd-e459415cd214}, !- Lights Definition Name
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {302a4c30-0af6-442d-a673-08fc012e61eb}, !- Handle
  Hotel/Motel WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cc125aa5-51d2-414f-81f3-2700844f36a1}, !- Handle
  Hotel/Motel WholeBuilding Elec Equip,   !- Name
  {302a4c30-0af6-442d-a673-08fc012e61eb}, !- Electric Equipment Definition Name
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6f6d3491-8614-4964-af55-bbec036c820a}, !- Handle
  Hotel/Motel WholeBuilding Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7445a06b-c1d2-4356-b811-0004623c6b31}, !- Handle
  Hotel/Motel WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Number of People Schedule Name
  {0a557514-bb8d-4082-be94-3f9dd6abf714}, !- People Activity Level Schedule Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Lighting Schedule Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3e523315-92cc-4a77-99c9-ca7dfa2baf40}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {6ab6288b-8f0a-43ab-8fcd-69e8265d98f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab6288b-8f0a-43ab-8fcd-69e8265d98f6}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {dc45b157-179b-4d4c-b3f4-3179ca5c9adc}, !- Handle
  Schedule Rule 2,                        !- Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64326bc0-87c0-4cd5-9b03-5275fb31ed01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64326bc0-87c0-4cd5-9b03-5275fb31ed01}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b8ca8bd0-6181-4dc7-8db4-0df06c66de2d}, !- Handle
  Schedule Rule 3,                        !- Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a9c9054-9e9c-4b46-9f65-f553bb14d9b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a9c9054-9e9c-4b46-9f65-f553bb14d9b4}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {3d431978-42b4-4ea8-94c7-9e57be92e8cd}, !- Handle
  Schedule Rule 4,                        !- Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dc6fe19-3eba-4dae-99e1-ce7b8f3b9f8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dc6fe19-3eba-4dae-99e1-ce7b8f3b9f8d}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {0a557514-bb8d-4082-be94-3f9dd6abf714}, !- Handle
  NECB-Activity,                          !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  {5a4ced7a-032b-406c-9448-3cc8e96dbf8e}, !- Default Day Schedule Name
  {c71d28e7-b344-4ba3-8f86-dab5398780d3}, !- Summer Design Day Schedule Name
  {b6b5a0e8-4b13-4728-b021-47fd04ae1599}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a4ced7a-032b-406c-9448-3cc8e96dbf8e}, !- Handle
  NECB-Activity Default,                  !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2b27c679-a699-42f9-a74c-a717d0c368d0}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6b5a0e8-4b13-4728-b021-47fd04ae1599}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d0def97d-3a17-4dd4-9f1e-a0900c7fae4d}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71d28e7-b344-4ba3-8f86-dab5398780d3}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Handle
  NECB-F-Lighting,                        !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {b97bf084-9d39-43ca-b505-043664710016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b97bf084-9d39-43ca-b505-043664710016}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {c628f822-db26-4945-9cb1-a5611e146996}, !- Handle
  Schedule Rule 5,                        !- Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {305a4e9d-cecf-492c-907b-4b5075d29471}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {305a4e9d-cecf-492c-907b-4b5075d29471}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {526f0683-72a7-4014-a512-1bae6191b8ca}, !- Handle
  Schedule Rule 6,                        !- Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6622556-808a-4e81-8a91-7e93938ba80d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6622556-808a-4e81-8a91-7e93938ba80d}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {1c1f5c22-7552-4f0e-82e6-f8a97cf969c3}, !- Handle
  Schedule Rule 7,                        !- Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37a73dd7-54ae-4099-99a1-75c895c89786}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37a73dd7-54ae-4099-99a1-75c895c89786}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {a0c89738-e015-4304-a716-f6cc982aab93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0c89738-e015-4304-a716-f6cc982aab93}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {48b1fc64-ac9a-41b5-b148-7e66d25cbab0}, !- Handle
  Schedule Rule 8,                        !- Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94e62d68-5567-455a-ba97-001cb98355a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94e62d68-5567-455a-ba97-001cb98355a9}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {9338ac94-1355-4c0c-ba0a-f77a6a4e8388}, !- Handle
  Schedule Rule 9,                        !- Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9e4c4c5-b71f-42df-b92b-b15998e01d04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9e4c4c5-b71f-42df-b92b-b15998e01d04}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {7f601310-4ae5-4b9b-8638-9df6febefb96}, !- Handle
  Schedule Rule 10,                       !- Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6c233b6-0eb8-4105-87a7-67fe6fc778a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6c233b6-0eb8-4105-87a7-67fe6fc778a8}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {3e523315-92cc-4a77-99c9-ca7dfa2baf40}, !- Handle
  Always On,                              !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {23b151a2-42f1-4bda-8090-2697e7054d97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b151a2-42f1-4bda-8090-2697e7054d97}, !- Handle
  Always On Default,                      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1d8e5e7-f6b9-47fd-be4e-f307359f76d1}, !- Handle
  Hotel/Motel WholeBuilding Thermostat,   !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  {46871fe0-5b3e-4932-9957-f09e473a07b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46871fe0-5b3e-4932-9957-f09e473a07b6}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1d5e6729-5aeb-4191-a75c-80b75d60f1aa}, !- Handle
  Schedule Rule 11,                       !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ba61fad6-d8bf-4c1c-b88f-622c0fc56ea0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba61fad6-d8bf-4c1c-b88f-622c0fc56ea0}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2545039d-ace6-4193-b798-68eda2cc8ded}, !- Handle
  Schedule Rule 12,                       !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a9bb229-d670-44b9-8991-1c1342608fae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a9bb229-d670-44b9-8991-1c1342608fae}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {89fb58bf-3999-4d2b-8965-b73185ac2c62}, !- Handle
  Schedule Rule 13,                       !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d45b2013-cf7f-47a9-88ee-162db81ecafd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d45b2013-cf7f-47a9-88ee-162db81ecafd}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  {b09d7ea5-e21a-4fa3-8ff3-a7a822c9c61e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b09d7ea5-e21a-4fa3-8ff3-a7a822c9c61e}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d5969f91-6cae-4d00-acc7-994148bad371}, !- Handle
  Schedule Rule 14,                       !- Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6841146a-a053-4f94-961b-608950f5bbdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6841146a-a053-4f94-961b-608950f5bbdd}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {86c6c137-c7f4-4426-a382-7dbc4c80c42e}, !- Handle
  Schedule Rule 15,                       !- Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c3ce5b1-0a45-423a-9053-ee6204181dd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c3ce5b1-0a45-423a-9053-ee6204181dd3}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {21ebfc37-1e12-4e6a-864f-b051572f18bc}, !- Handle
  Schedule Rule 16,                       !- Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30b1537b-b2b4-46b0-ade1-24c32587f7e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30b1537b-b2b4-46b0-ade1-24c32587f7e9}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c45d926-e426-4a19-b5e6-7fe64f9e8995}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 1, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71680a06-6e6f-4d17-8cca-2a3c117db587}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 2, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d045cf2d-b3e2-45a1-a2c0-3dfbe9c0db77}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 3, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45cfa139-fcc1-4cd5-ad2e-d4ad5c7f690d}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 4, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96089593-24dc-46d3-823c-9fccbe1ae160}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 5, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {625220e5-a067-469b-ac70-582e8171dd11}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 6, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0752edd-ef9b-4083-80e4-1d7a83eb4859}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 7, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49dd30cb-6881-41c4-9f55-9c900120fdbd}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 8, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d69eb459-8798-41ae-b312-c64b314dc1eb}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 9, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b04d4f2f-e0ef-4fb1-8a6c-21ed44a3a609}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 10, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3be1d0d3-9a71-4168-b390-b5ec1ae51df7}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 11, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {354975e7-d2c4-465a-a8b7-f6392c56db03}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 12, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eda70952-6fdf-4399-9494-d8cfe050de3e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 13, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07972b08-8a8b-4034-9b02-33fde276c2d1}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 14, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e93f1765-4a73-4dda-94e2-f400bdfd5818}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 15, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81734cc0-5448-4baa-bc09-bfc463c6a25c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 16, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf30978c-1eab-453e-a84d-19ce6f46c317}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 17, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c17b1a6-d007-4a2d-b7ea-79052d3937df}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 18, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f7c5a4b-e35c-415e-b6a4-edf2f61e0fe9}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 19, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b62c817-bb40-4151-85fc-72576ec27d90}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 20, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:YearDescription,
  {358fdcf8-9bcd-4f85-a577-037d0ef7fe16}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {edfdbb11-d8bd-47f1-aac0-afffdaa6eaac}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.3027190999916, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564858fd-54ae-4660-a42c-bf4f0e351904}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca37154-ac90-47ea-ab17-b01e18fd2324}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb58bd60-52b3-4329-b6ad-d56a286699e5}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  80.3027190999916, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {282ae18a-d77a-4729-bfd0-ba05a803665c}, !- Handle
  Ottawa=Macdonald-Cartier Intl AP,       !- City
  ON,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716280,                                 !- WMO Number
  45.317,                                 !- Latitude {deg}
  -75.667,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  114.9,                                  !- Elevation {m}
  file:///home/osdev/windows-host/btap_Sep30_2019/btap/measures/btap_create_geometry/tests/SR0/in.epw, !- Url
  26A8C3EC;                               !- Checksum

OS:Site,
  {acbe51ba-8952-4d04-9951-6f9667166ccc}, !- Handle
  Ottawa=Macdonald-Cartier Intl AP_ON_CAN, !- Name
  45.317,                                 !- Latitude {deg}
  -75.667,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  114.9,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {b996d2da-7bde-41b1-a609-7ef1b94b193a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.83333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  31.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3c25897b-db29-475e-9c6b-67da430f34ba}, !- Handle
  Ottawa=Macdonald-Cartier Intl Ann Clg .4% Condns DB=>MWB, !- Name
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99952,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.417,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5e2eb4f4-43da-42a5-af70-8773a89bb8d3}, !- Handle
  Ottawa=Macdonald-Cartier Intl Ann Htg 99.6% Condns DB, !- Name
  -24.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -24.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99952,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {96268ea4-98bb-4233-b518-4217f77d9e35}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {4a3768ae-d6fa-45be-8e78-676aeed1ab3d}, !- Handle
  Hotel/Motel WholeBuilding,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {e35032bf-b0f5-4944-887b-5d4072ecea6c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 21, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Handle
  Always On Discrete,                     !- Name
  {d2b270e1-5094-49e7-981c-5a8a6decd103}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d2b270e1-5094-49e7-981c-5a8a6decd103}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {eda96484-ea91-4cd4-adfe-f4d0225866f3}, !- Handle
  Story 1 East Lower Perimeter Space Infiltration, !- Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eea4071a-5742-44eb-a4bd-2e9ccc85419d}, !- Handle
  Story 1 East Upper Perimeter Space Infiltration, !- Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0ddf805-f04f-47f8-a87a-9df54e6c8834}, !- Handle
  Story 1 North Core Space Infiltration,  !- Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff969e8e-1cf4-4b43-a45f-32f31372d4a7}, !- Handle
  Story 1 North Perimeter Space Infiltration, !- Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4066117b-6c36-4491-b9af-c1375e6d739c}, !- Handle
  Story 1 South Core Space Infiltration,  !- Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80ca1eb9-4687-436b-bd87-1c73e2898b15}, !- Handle
  Story 1 South Lower Perimeter Space Infiltration, !- Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbfcf36c-aee4-4755-8e5d-746867053754}, !- Handle
  Story 1 South Upper Left Perimeter Space Infiltration, !- Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e1d58a7-c5c4-48b0-8fb7-87e622d26981}, !- Handle
  Story 1 South Upper Left Perimeter Space 1 Infiltration, !- Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9863e174-17f3-4521-be81-a20bc9faad3c}, !- Handle
  Story 1 West Lower Perimeter Space Infiltration, !- Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b689c56-6689-4fae-9b95-3bca555548e3}, !- Handle
  Story 1 West Upper Perimeter Space Infiltration, !- Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d2a6991-fd6a-48df-98c5-3ecd89ea7d6a}, !- Handle
  Story 2 East Lower Perimeter Space Infiltration, !- Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4199bf3-86e1-4272-ba18-cfdbfc9ad7f4}, !- Handle
  Story 2 East Upper Perimeter Space Infiltration, !- Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f32ca8f-ed75-4921-8a38-13707d7c20e9}, !- Handle
  Story 2 North Core Space Infiltration,  !- Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1c411ed-d461-44ab-8aa1-d188297fb562}, !- Handle
  Story 2 North Perimeter Space Infiltration, !- Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44615f07-dc6b-43c7-9765-6ad77c828b53}, !- Handle
  Story 2 South Core Space Infiltration,  !- Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2caef0e-cbfb-4bc1-8d18-193c7e01c6e9}, !- Handle
  Story 2 South Lower Perimeter Space Infiltration, !- Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {179bcd4a-b84b-4c2c-a37e-7d0f66b052ee}, !- Handle
  Story 2 South Upper Left Perimeter Space Infiltration, !- Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5d63c4c-f200-4c9c-870e-8e29d9e90e02}, !- Handle
  Story 2 South Upper Left Perimeter Space 1 Infiltration, !- Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {236c34da-f392-478d-9630-8205fdedf44a}, !- Handle
  Story 2 West Lower Perimeter Space Infiltration, !- Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbc012cc-28d6-4e68-9668-0501e0fb7c9d}, !- Handle
  Story 2 West Upper Perimeter Space Infiltration, !- Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d224d4e7-4a75-4afc-81a9-b47e20a3776a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6a782ed7-78de-4f1f-b1d6-51539ffa863c}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {422a4b78-f7c5-42a8-8375-f036f1d7e68f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {909a750e-e710-4b30-ad94-937efe52de06}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {9c4bd613-e826-4d4f-a818-4740b07ca1d2}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {50879e16-f177-4469-a350-aeab4bb2b1f6}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {422a4b78-f7c5-42a8-8375-f036f1d7e68f}, !- Layer 1
  {909a750e-e710-4b30-ad94-937efe52de06}, !- Layer 2
  {9c4bd613-e826-4d4f-a818-4740b07ca1d2}; !- Layer 3

OS:Material,
  {71ef0f17-2efa-4c8b-9edf-cdb78b143cf2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {461edbab-2120-40ae-9932-86168d19a8a8}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {71ef0f17-2efa-4c8b-9edf-cdb78b143cf2}, !- Layer 1
  {71ef0f17-2efa-4c8b-9edf-cdb78b143cf2}; !- Layer 2

OS:Material,
  {7a693dc7-2d52-4aba-bd1c-01734db8b3cb}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {a495050e-90cf-4380-b687-4283777e616b}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7a693dc7-2d52-4aba-bd1c-01734db8b3cb}; !- Layer 1

OS:Construction,
  {fc683fb3-3acc-4282-893a-16ba5b4ad86c}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7a693dc7-2d52-4aba-bd1c-01734db8b3cb}, !- Layer 1
  {422a4b78-f7c5-42a8-8375-f036f1d7e68f}; !- Layer 2

OS:DefaultConstructionSet,
  {05f72a7d-f05d-4d43-98fc-46c2bc15d8b9}, !- Handle
  BTAP-Mass at hdd = 4500.0,              !- Name
  {eb4ed491-315a-4912-94ba-649fb9a7ea43}, !- Default Exterior Surface Constructions Name
  {b6dd6e3c-c1d6-4c80-a5d0-d6cfa5c6278d}, !- Default Interior Surface Constructions Name
  {8311e772-5262-465c-8195-309d974e9a6f}, !- Default Ground Contact Surface Constructions Name
  {555dff5b-4db1-44c7-ae64-f878ba913216}, !- Default Exterior SubSurface Constructions Name
  {ef964a51-8fd1-4f27-9d71-e0532eae5a88}, !- Default Interior SubSurface Constructions Name
  {5983ddf0-9a83-47fc-92d4-c6baee9728b8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dfebb420-7e4d-4401-867f-aedb69734d13}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c894a294-2cf0-46e2-906d-15ea3ab69ecd}, !- Floor Construction Name
  {47e3ecd1-7a4a-4a23-8205-36b10f0499a7}, !- Wall Construction Name
  {6508a78f-f3b2-4e89-b74f-8906a66401c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6dd6e3c-c1d6-4c80-a5d0-d6cfa5c6278d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6c7e4c72-739c-4134-9dac-ffc0f1546d99}, !- Floor Construction Name
  {ba13168c-f57e-4c97-b8a5-ccf8be8affa8}, !- Wall Construction Name
  {48912cbe-b7cc-41af-b14b-bb3cd1449da2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1ad898b1-f785-48c4-8de7-a97413da6409}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {97a93130-3b15-4399-8f1f-f76df2669fbd}, !- Floor Construction Name
  {89af7aa0-8dfb-4113-b1a9-5a641e213b05}, !- Wall Construction Name
  {6465e305-2d66-44cf-a849-a55dcce44c6c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0c4920a1-9e86-4596-8697-e12be3a84a8e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Fixed Window Construction Name
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Operable Window Construction Name
  {8c456f0a-fb42-45d0-9e41-f0c6520d6600}, !- Door Construction Name
  {842ca199-929b-4b3c-8871-3bd9ba6b137e}, !- Glass Door Construction Name
  {10222962-5007-49fd-938c-2003ffd2e152}, !- Overhead Door Construction Name
  {c1afd08f-f17b-4416-91ed-bf5df69b0a64}, !- Skylight Construction Name
  {e763bd08-ee6a-466a-a221-1fb3fed6da9b}, !- Tubular Daylight Dome Construction Name
  {36c6988f-a85c-456f-bd20-7e362243e349}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ef964a51-8fd1-4f27-9d71-e0532eae5a88}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Fixed Window Construction Name
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Operable Window Construction Name
  {4f633bd4-9737-4374-9b9b-f2c0468af8c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5983ddf0-9a83-47fc-92d4-c6baee9728b8}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}; !- Layer 1

OS:StandardsInformation:Construction,
  {38cb76b3-b4b1-4687-8741-21fbb9fc8cb3}, !- Handle
  {5983ddf0-9a83-47fc-92d4-c6baee9728b8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c894a294-2cf0-46e2-906d-15ea3ab69ecd}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}, !- Layer 1
  {557a0cf8-6f45-4e4c-8daf-aff69ad9192a}, !- Layer 2
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 3

OS:StandardsInformation:Construction,
  {b5836eb3-cc64-4c21-a5d9-b206d4d9cf56}, !- Handle
  {c894a294-2cf0-46e2-906d-15ea3ab69ecd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {47e3ecd1-7a4a-4a23-8205-36b10f0499a7}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {c6c5b814-02c8-4570-9371-184c0cbcd931}, !- Layer 1
  {882e9cf0-c4d2-4132-a0e7-81342756fc9d}, !- Layer 2
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}, !- Layer 3
  {c1b0e215-511a-4208-98ae-80791b394d9e}; !- Layer 4

OS:StandardsInformation:Construction,
  {cb13e688-7fa6-467d-b89b-a6f6fe9ed4c2}, !- Handle
  {47e3ecd1-7a4a-4a23-8205-36b10f0499a7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6508a78f-f3b2-4e89-b74f-8906a66401c3}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {c7ce519d-ea52-4680-83fb-d70aa6268478}, !- Layer 1
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Layer 2

OS:StandardsInformation:Construction,
  {bc8c4047-4d44-40b3-8506-c5d009a8b7d4}, !- Handle
  {6508a78f-f3b2-4e89-b74f-8906a66401c3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6c7e4c72-739c-4134-9dac-ffc0f1546d99}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {98eb6015-6922-4319-bbfb-37d9049106e3}, !- Handle
  {6c7e4c72-739c-4134-9dac-ffc0f1546d99}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ba13168c-f57e-4c97-b8a5-ccf8be8affa8}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}, !- Layer 1
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d843025-cbd2-46a0-b4ab-e213ae14595b}, !- Handle
  {ba13168c-f57e-4c97-b8a5-ccf8be8affa8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {48912cbe-b7cc-41af-b14b-bb3cd1449da2}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}, !- Layer 1
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f37dcfab-f5ec-4a48-b503-72989b1e4884}, !- Handle
  {48912cbe-b7cc-41af-b14b-bb3cd1449da2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {97a93130-3b15-4399-8f1f-f76df2669fbd}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {9420c24a-ec91-49ff-8fd6-ca7229ffcafa}, !- Handle
  {97a93130-3b15-4399-8f1f-f76df2669fbd}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {89af7aa0-8dfb-4113-b1a9-5a641e213b05}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {067e5212-e8d4-45c5-bde2-0b6e41f80f50}, !- Handle
  {89af7aa0-8dfb-4113-b1a9-5a641e213b05}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6465e305-2d66-44cf-a849-a55dcce44c6c}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ca01199-5cd2-44fb-b1cc-4fe3414122ed}, !- Handle
  {6465e305-2d66-44cf-a849-a55dcce44c6c}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f89bfe7-6f88-4190-b6cf-30e88bd3ae2c}, !- Handle
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {8c456f0a-fb42-45d0-9e41-f0c6520d6600}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {ec4961a4-0ffe-4c56-8582-bd4fb43a425e}, !- Layer 1
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Layer 2

OS:StandardsInformation:Construction,
  {7d57f048-2cce-4c3f-b232-391bd7351530}, !- Handle
  {8c456f0a-fb42-45d0-9e41-f0c6520d6600}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {842ca199-929b-4b3c-8871-3bd9ba6b137e}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c02a699-d3b8-4566-9d30-df16be6644a3}, !- Handle
  {842ca199-929b-4b3c-8871-3bd9ba6b137e}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {10222962-5007-49fd-938c-2003ffd2e152}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Layer 1

OS:StandardsInformation:Construction,
  {d729bc3c-528f-4c2b-91d8-f0960f59b321}, !- Handle
  {10222962-5007-49fd-938c-2003ffd2e152}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c1afd08f-f17b-4416-91ed-bf5df69b0a64}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {0b587b42-63e1-442b-8de9-b0f3060618a9}, !- Handle
  {c1afd08f-f17b-4416-91ed-bf5df69b0a64}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {e763bd08-ee6a-466a-a221-1fb3fed6da9b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {456c6a08-2712-4b5c-8946-ca31b07c6452}, !- Handle
  {e763bd08-ee6a-466a-a221-1fb3fed6da9b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {36c6988f-a85c-456f-bd20-7e362243e349}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {19c28a4c-562b-4464-a12e-249908cfdd84}, !- Handle
  {36c6988f-a85c-456f-bd20-7e362243e349}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {188bf527-b3d9-43e6-87be-ce1f3e09d96d}, !- Handle
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4f633bd4-9737-4374-9b9b-f2c0468af8c3}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}; !- Layer 1

OS:StandardsInformation:Construction,
  {22cb348b-550b-4d1a-bb2c-3aadb2d7f800}, !- Handle
  {4f633bd4-9737-4374-9b9b-f2c0468af8c3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e08e6341-113e-4919-9777-eaf9fa4baf96}, !- Handle
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}; !- Material Name

OS:Material:NoMass,
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1427f164-1aab-471b-972e-3d8b4fb0ff94}, !- Handle
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Material Name

OS:Material,
  {557a0cf8-6f45-4e4c-8daf-aff69ad9192a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81bdeda3-c5c5-4d05-86ba-6e99f87598bc}, !- Handle
  {557a0cf8-6f45-4e4c-8daf-aff69ad9192a}; !- Material Name

OS:Material:NoMass,
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a278ce12-25c4-4141-b967-398236f4cf12}, !- Handle
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Material Name

OS:Material,
  {c6c5b814-02c8-4570-9371-184c0cbcd931}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {067dc543-ea81-46cb-868b-f013a310ba28}, !- Handle
  {c6c5b814-02c8-4570-9371-184c0cbcd931}; !- Material Name

OS:Material,
  {882e9cf0-c4d2-4132-a0e7-81342756fc9d}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30490b70-c6b6-4e85-ac02-01afa60a75df}, !- Handle
  {882e9cf0-c4d2-4132-a0e7-81342756fc9d}; !- Material Name

OS:Material,
  {c1b0e215-511a-4208-98ae-80791b394d9e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f3fdbd34-9509-4b15-adba-2c6bd8714184}, !- Handle
  {c1b0e215-511a-4208-98ae-80791b394d9e}; !- Material Name

OS:Material,
  {c7ce519d-ea52-4680-83fb-d70aa6268478}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c369f559-1ce1-4338-8027-963a7199efb3}, !- Handle
  {c7ce519d-ea52-4680-83fb-d70aa6268478}; !- Material Name

OS:Material,
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b929e071-9135-4e94-b5ef-662e786fd923}, !- Handle
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}; !- Material Name

OS:Material,
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {066c5fb7-f114-435b-8823-b2c3c26990bd}, !- Handle
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}; !- Material Name

OS:Material,
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {18bdb8fc-ba47-4bc2-94c9-eb0c4afd68b5}, !- Handle
  {f3fa4814-b690-4f73-8b62-33c2429d668b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0e966ca8-6c3f-4302-8ade-9853f09119e9}, !- Handle
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Material Name

OS:Material,
  {ec4961a4-0ffe-4c56-8582-bd4fb43a425e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6749fa02-4049-497b-b74f-293452054dfa}, !- Handle
  {ec4961a4-0ffe-4c56-8582-bd4fb43a425e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {eb4ed491-315a-4912-94ba-649fb9a7ea43}, !- Handle
  BTAP-Mass at hdd = 4500.0,              !- Name
  {c793e2a4-d1fd-4cd9-9f62-4b499374920b}, !- Floor Construction Name
  {141330a9-49e4-464e-97b1-e6323a902556}, !- Wall Construction Name
  {d3dfb933-8c62-41cb-942a-2cc8af9ec416}; !- Roof Ceiling Construction Name

OS:Construction,
  {c793e2a4-d1fd-4cd9-9f62-4b499374920b}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {54dedf32-f9de-4ee0-997c-c0cd690df230}, !- Layer 1
  {7d504ed7-bac7-4646-a46c-1b380c1cac1d}, !- Layer 2
  {0dffbb47-9abb-4574-ac01-57b46fed0119}; !- Layer 3

OS:StandardsInformation:Construction,
  {25e1d3cb-2ddb-4c63-9e53-f7b972c26c9e}, !- Handle
  {c793e2a4-d1fd-4cd9-9f62-4b499374920b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {54dedf32-f9de-4ee0-997c-c0cd690df230}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb3ea244-f217-4ae9-a5f6-ca2917f51fe5}, !- Handle
  {54dedf32-f9de-4ee0-997c-c0cd690df230}; !- Material Name

OS:Material,
  {7d504ed7-bac7-4646-a46c-1b380c1cac1d}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ed7b2fc-01cd-443a-afd0-75166bd9991e}, !- Handle
  {7d504ed7-bac7-4646-a46c-1b380c1cac1d}; !- Material Name

OS:Material:NoMass,
  {0dffbb47-9abb-4574-ac01-57b46fed0119}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dc6dbda0-fa06-4974-b42f-5083458b106c}, !- Handle
  {0dffbb47-9abb-4574-ac01-57b46fed0119}; !- Material Name

OS:Construction,
  {141330a9-49e4-464e-97b1-e6323a902556}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.247,             !- Name
  ,                                       !- Surface Rendering Name
  {95f56b76-bba3-44d9-8570-5da6db7dc706}, !- Layer 1
  {eeefe254-8e29-4ff7-83e5-48a0ba391fd1}, !- Layer 2
  {898dca09-6748-41c8-b95f-35dad13015ca}, !- Layer 3
  {4e0fdb9d-103d-415c-94e7-6aa76ac228ed}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f87fb10-14c6-45e8-a9b7-07f627c9a944}, !- Handle
  {141330a9-49e4-464e-97b1-e6323a902556}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {95f56b76-bba3-44d9-8570-5da6db7dc706}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0839ca36-5a36-4cb1-80dc-75241a776323}, !- Handle
  {95f56b76-bba3-44d9-8570-5da6db7dc706}; !- Material Name

OS:Material,
  {eeefe254-8e29-4ff7-83e5-48a0ba391fd1}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b420fa2d-ff18-41b9-88e4-4beb1ad1303b}, !- Handle
  {eeefe254-8e29-4ff7-83e5-48a0ba391fd1}; !- Material Name

OS:Material:NoMass,
  {898dca09-6748-41c8-b95f-35dad13015ca}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07d12593-8038-4d4f-aceb-37c06533d89f}, !- Handle
  {898dca09-6748-41c8-b95f-35dad13015ca}; !- Material Name

OS:Material,
  {4e0fdb9d-103d-415c-94e7-6aa76ac228ed}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd01a432-1c65-4986-a867-73d237727bf4}, !- Handle
  {4e0fdb9d-103d-415c-94e7-6aa76ac228ed}; !- Material Name

OS:Construction,
  {d3dfb933-8c62-41cb-942a-2cc8af9ec416}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156,            !- Name
  ,                                       !- Surface Rendering Name
  {02aa4cbc-5955-4cbc-b086-a8e9f429d1db}, !- Layer 1
  {a5f2292a-5683-462a-b4ef-ebdb125860e6}; !- Layer 2

OS:StandardsInformation:Construction,
  {31d1502a-63d1-4199-899a-437fee186cce}, !- Handle
  {d3dfb933-8c62-41cb-942a-2cc8af9ec416}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {02aa4cbc-5955-4cbc-b086-a8e9f429d1db}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af0f2f43-ad83-4a4c-805a-b72378d2db36}, !- Handle
  {02aa4cbc-5955-4cbc-b086-a8e9f429d1db}; !- Material Name

OS:Material:NoMass,
  {a5f2292a-5683-462a-b4ef-ebdb125860e6}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.41023874241189,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3fbb4755-7bf1-41f7-bb40-b7db431306d0}, !- Handle
  {a5f2292a-5683-462a-b4ef-ebdb125860e6}; !- Material Name

OS:DefaultSurfaceConstructions,
  {8311e772-5262-465c-8195-309d974e9a6f}, !- Handle
  BTAP-Mass at hdd = 4500.0 1,            !- Name
  {0e557299-a189-4888-ae6a-23605207c643}, !- Floor Construction Name
  {ed972cd8-0c7c-4063-a730-30dc31e9b9d9}, !- Wall Construction Name
  {9e3df8c9-9def-4685-8184-4d558691ae12}; !- Roof Ceiling Construction Name

OS:Construction,
  {0e557299-a189-4888-ae6a-23605207c643}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {93663852-9437-458d-903c-6369db357c5b}, !- Layer 1
  {c67fd212-56f3-454f-9b3c-41590d37aeb3}; !- Layer 2

OS:StandardsInformation:Construction,
  {d01133ff-cf52-44f6-96d6-56cffe44d162}, !- Handle
  {0e557299-a189-4888-ae6a-23605207c643}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {93663852-9437-458d-903c-6369db357c5b}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {637adc50-9028-4855-8b96-801838a430d3}, !- Handle
  {93663852-9437-458d-903c-6369db357c5b}; !- Material Name

OS:Material:NoMass,
  {c67fd212-56f3-454f-9b3c-41590d37aeb3}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8740e8ec-a8a3-433b-a86b-9b97c7ce2656}, !- Handle
  {c67fd212-56f3-454f-9b3c-41590d37aeb3}; !- Material Name

OS:Construction,
  {ed972cd8-0c7c-4063-a730-30dc31e9b9d9}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {4db90776-3b8c-4caf-9cc8-b98ae0f02e1c}, !- Layer 1
  {d3b05252-0744-4c3e-b173-b42a2d1360fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {3d98371d-a1c9-4476-a680-167601930b15}, !- Handle
  {ed972cd8-0c7c-4063-a730-30dc31e9b9d9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4db90776-3b8c-4caf-9cc8-b98ae0f02e1c}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8af6d6ec-e7d4-4126-9e80-99712312b9fa}, !- Handle
  {4db90776-3b8c-4caf-9cc8-b98ae0f02e1c}; !- Material Name

OS:Material:NoMass,
  {d3b05252-0744-4c3e-b173-b42a2d1360fd}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d2ce06d1-be6f-4d03-b826-b0fa09538140}, !- Handle
  {d3b05252-0744-4c3e-b173-b42a2d1360fd}; !- Material Name

OS:Construction,
  {9e3df8c9-9def-4685-8184-4d558691ae12}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {51901f61-cc1d-4740-826b-264e79b0896e}, !- Layer 1
  {5e594b31-95f8-403b-acfb-b307f353cdc0}; !- Layer 2

OS:StandardsInformation:Construction,
  {2014824c-2fc2-4fed-85ba-ebc86f5bbc4b}, !- Handle
  {9e3df8c9-9def-4685-8184-4d558691ae12}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {51901f61-cc1d-4740-826b-264e79b0896e}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {145864dc-915b-4236-b693-d8963a661f8d}, !- Handle
  {51901f61-cc1d-4740-826b-264e79b0896e}; !- Material Name

OS:Material:NoMass,
  {5e594b31-95f8-403b-acfb-b307f353cdc0}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1a8ebbe-d190-439e-b3ae-0e2512cf2192}, !- Handle
  {5e594b31-95f8-403b-acfb-b307f353cdc0}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {555dff5b-4db1-44c7-ae64-f878ba913216}, !- Handle
  BTAP-Mass at hdd = 4500.0,              !- Name
  {2adf0eec-cc52-48cf-be9e-e8ce1b2ad32f}, !- Fixed Window Construction Name
  {2adf0eec-cc52-48cf-be9e-e8ce1b2ad32f}, !- Operable Window Construction Name
  {2dc36f61-8eea-4a4b-b42d-177f879f1c5d}, !- Door Construction Name
  {5192c9c4-742c-4dad-a15d-04d27941301a}, !- Glass Door Construction Name
  {9c3faba8-1371-4475-9d60-d9e0957af72f}, !- Overhead Door Construction Name
  {b847b992-e35c-4a8a-9a71-171aa12693c7}, !- Skylight Construction Name
  {fc5f9066-87fd-4764-b681-e7f10d3ea12e}, !- Tubular Daylight Dome Construction Name
  {41ac5d60-3d49-4f16-9dc2-b882f370aece}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2e7df037-a4ee-457e-abe7-dea1480f8931}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {2adf0eec-cc52-48cf-be9e-e8ce1b2ad32f}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {2dc36f61-8eea-4a4b-b42d-177f879f1c5d}, !- Handle
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  ,                                       !- Surface Rendering Name
  {fa6525b5-12a2-4a4e-92da-aab1fe4650c7}, !- Layer 1
  {8210d79f-f56c-44fe-b6ae-bec2a2a96e43}; !- Layer 2

OS:StandardsInformation:Construction,
  {201cd048-8846-417e-9b70-dfcbcfe6cdac}, !- Handle
  {2dc36f61-8eea-4a4b-b42d-177f879f1c5d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fa6525b5-12a2-4a4e-92da-aab1fe4650c7}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ae53d93-57f4-447f-9058-0902a990928e}, !- Handle
  {fa6525b5-12a2-4a4e-92da-aab1fe4650c7}; !- Material Name

OS:Material:NoMass,
  {8210d79f-f56c-44fe-b6ae-bec2a2a96e43}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64a1d259-e210-4caa-b19c-12d13dece435}, !- Handle
  {8210d79f-f56c-44fe-b6ae-bec2a2a96e43}; !- Material Name

OS:Construction,
  {5192c9c4-742c-4dad-a15d-04d27941301a}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {9c3faba8-1371-4475-9d60-d9e0957af72f}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  ,                                       !- Surface Rendering Name
  {6422671b-a927-4696-a2ad-4572c02fb960}; !- Layer 1

OS:StandardsInformation:Construction,
  {a6e884aa-70b1-4c93-b4cc-058d5dbcbf61}, !- Handle
  {9c3faba8-1371-4475-9d60-d9e0957af72f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6422671b-a927-4696-a2ad-4572c02fb960}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31c5a195-d08a-423b-a272-a0e4158f9661}, !- Handle
  {6422671b-a927-4696-a2ad-4572c02fb960}; !- Material Name

OS:Construction,
  {b847b992-e35c-4a8a-9a71-171aa12693c7}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {fc5f9066-87fd-4764-b681-e7f10d3ea12e}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {41ac5d60-3d49-4f16-9dc2-b882f370aece}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:ThermalZone,
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}, !- Handle
  Story 1 East Lower Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c4749b4-696b-4b89-9fb0-54159d482fa6}, !- Zone Air Inlet Port List
  {71b819f8-015d-4401-bd5e-0bca314bddb7}, !- Zone Air Exhaust Port List
  {0768d521-811c-469d-95f2-15470a217322}, !- Zone Air Node Name
  {667e675c-3b73-4f46-950f-359599349a9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5702ae5-d5c7-4692-aa14-154cd325128e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {184ac8c7-bb49-46a2-943b-7b304d91edae}, !- Handle
  Node 1,                                 !- Name
  {0768d521-811c-469d-95f2-15470a217322}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0768d521-811c-469d-95f2-15470a217322}, !- Handle
  {87792555-d1f0-445b-8574-e38e9c7c0445}, !- Name
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}, !- Source Object
  11,                                     !- Outlet Port
  {184ac8c7-bb49-46a2-943b-7b304d91edae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c4749b4-696b-4b89-9fb0-54159d482fa6}, !- Handle
  {5fd6bf18-6c5d-47ff-b173-3973492a3f52}, !- Name
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}, !- HVAC Component
  {7e45d5a6-8e31-4761-87d4-d80dfaf5b171}; !- Port 1

OS:PortList,
  {71b819f8-015d-4401-bd5e-0bca314bddb7}, !- Handle
  {b405aaa2-2503-43d9-9ebf-cd29ec34f2b5}, !- Name
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}, !- HVAC Component
  {eddf83b4-fa5c-4fca-8273-4d0f5ff2b52c}; !- Port 1

OS:PortList,
  {667e675c-3b73-4f46-950f-359599349a9f}, !- Handle
  {b017e9ac-9c1b-4299-b09d-1f6c0638a3ce}, !- Name
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}; !- HVAC Component

OS:Sizing:Zone,
  {2442f81d-b9b4-4195-be9a-05781283b3f5}, !- Handle
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78905f19-6ff9-4da7-bf61-9074760e563a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {276e89da-d7fe-493b-80ee-42a6f9625d8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f205fca3-65ef-4e5b-9a34-3f7e89bba018}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {d5702ae5-d5c7-4692-aa14-154cd325128e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 22, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f205fca3-65ef-4e5b-9a34-3f7e89bba018}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {6727d2a8-4946-435e-83a6-28cd365619b6}, !- Zone Supply Air Node Name
  {798a62e0-dcfe-4bd4-a6c9-3cf694d47ec2}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d423b8d0-2dde-42ae-892c-7a9fa676cc1a}, !- Handle
  Node 2,                                 !- Name
  {eddf83b4-fa5c-4fca-8273-4d0f5ff2b52c}, !- Inlet Port
  {6727d2a8-4946-435e-83a6-28cd365619b6}; !- Outlet Port

OS:Connection,
  {eddf83b4-fa5c-4fca-8273-4d0f5ff2b52c}, !- Handle
  {7361a85e-ec8b-493d-b736-8dbd52e130bb}, !- Name
  {71b819f8-015d-4401-bd5e-0bca314bddb7}, !- Source Object
  3,                                      !- Outlet Port
  {d423b8d0-2dde-42ae-892c-7a9fa676cc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6727d2a8-4946-435e-83a6-28cd365619b6}, !- Handle
  {0b880e3d-90a3-4563-9a0a-5e0b2afb2685}, !- Name
  {d423b8d0-2dde-42ae-892c-7a9fa676cc1a}, !- Source Object
  3,                                      !- Outlet Port
  {f205fca3-65ef-4e5b-9a34-3f7e89bba018}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b93971e-cb5d-451a-831c-634427422647}, !- Handle
  Node 3,                                 !- Name
  {798a62e0-dcfe-4bd4-a6c9-3cf694d47ec2}, !- Inlet Port
  {7e45d5a6-8e31-4761-87d4-d80dfaf5b171}; !- Outlet Port

OS:Connection,
  {7e45d5a6-8e31-4761-87d4-d80dfaf5b171}, !- Handle
  {5ca18c43-8a16-4cd0-935b-74462e1819c9}, !- Name
  {4b93971e-cb5d-451a-831c-634427422647}, !- Source Object
  3,                                      !- Outlet Port
  {8c4749b4-696b-4b89-9fb0-54159d482fa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {798a62e0-dcfe-4bd4-a6c9-3cf694d47ec2}, !- Handle
  {e985a485-c60b-4bb5-aa84-00373cdef038}, !- Name
  {f205fca3-65ef-4e5b-9a34-3f7e89bba018}, !- Source Object
  4,                                      !- Outlet Port
  {4b93971e-cb5d-451a-831c-634427422647}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {304b95a4-861d-4692-a32a-41125b763084}, !- Handle
  Story 1 East Upper Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26595bfb-f226-46d0-b521-0a6cc3f266f1}, !- Zone Air Inlet Port List
  {24bb9578-6219-4fbc-8c26-6def7c0f2344}, !- Zone Air Exhaust Port List
  {949653f0-a3af-47d4-8553-d551cafd64f6}, !- Zone Air Node Name
  {e086ec99-91f5-4fb7-9d23-8c1fb11f0f82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1280eea-893a-47dd-be16-de7974d99f67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b11fe6c8-74e6-411f-90d5-ecade8b0588f}, !- Handle
  Node 4,                                 !- Name
  {949653f0-a3af-47d4-8553-d551cafd64f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {949653f0-a3af-47d4-8553-d551cafd64f6}, !- Handle
  {f3cf1335-1f70-4dea-ac1e-427a5b0397fe}, !- Name
  {304b95a4-861d-4692-a32a-41125b763084}, !- Source Object
  11,                                     !- Outlet Port
  {b11fe6c8-74e6-411f-90d5-ecade8b0588f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26595bfb-f226-46d0-b521-0a6cc3f266f1}, !- Handle
  {2471742a-776e-449c-b9ee-547c6d6616c0}, !- Name
  {304b95a4-861d-4692-a32a-41125b763084}, !- HVAC Component
  {a6a9228e-1940-467c-9e15-ab5b1dafd663}; !- Port 1

OS:PortList,
  {24bb9578-6219-4fbc-8c26-6def7c0f2344}, !- Handle
  {954a4876-f208-4579-bbb2-8ba0f98f4238}, !- Name
  {304b95a4-861d-4692-a32a-41125b763084}, !- HVAC Component
  {2542cbbb-5906-40d0-9130-b8af52ff50f8}; !- Port 1

OS:PortList,
  {e086ec99-91f5-4fb7-9d23-8c1fb11f0f82}, !- Handle
  {d0f86938-b56d-4a39-8be2-f9a36f176bf5}, !- Name
  {304b95a4-861d-4692-a32a-41125b763084}; !- HVAC Component

OS:Sizing:Zone,
  {916c876d-fc7c-49d2-adcc-6caa82c92fdd}, !- Handle
  {304b95a4-861d-4692-a32a-41125b763084}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2de72111-64e5-45d2-8e11-deb6dd731215}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {304b95a4-861d-4692-a32a-41125b763084}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5250998-f3b6-4f58-871d-82f990bd9b37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1280eea-893a-47dd-be16-de7974d99f67}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 23, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {b5250998-f3b6-4f58-871d-82f990bd9b37}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {a5d32815-6aad-4f79-9cf8-e499236bc942}, !- Zone Supply Air Node Name
  {012d6ace-23f9-4ef5-a335-76ec59e0f279}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {625beab8-0136-4e82-a15b-02a6af20a7b7}, !- Handle
  Node 5,                                 !- Name
  {2542cbbb-5906-40d0-9130-b8af52ff50f8}, !- Inlet Port
  {a5d32815-6aad-4f79-9cf8-e499236bc942}; !- Outlet Port

OS:Connection,
  {2542cbbb-5906-40d0-9130-b8af52ff50f8}, !- Handle
  {c9dd3a93-c3c4-4643-92b0-144015c1f744}, !- Name
  {24bb9578-6219-4fbc-8c26-6def7c0f2344}, !- Source Object
  3,                                      !- Outlet Port
  {625beab8-0136-4e82-a15b-02a6af20a7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d32815-6aad-4f79-9cf8-e499236bc942}, !- Handle
  {114ca4dd-447c-4903-b6e9-66f7b9f544c5}, !- Name
  {625beab8-0136-4e82-a15b-02a6af20a7b7}, !- Source Object
  3,                                      !- Outlet Port
  {b5250998-f3b6-4f58-871d-82f990bd9b37}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a0e5bde-5bda-4392-926e-87f368368305}, !- Handle
  Node 6,                                 !- Name
  {012d6ace-23f9-4ef5-a335-76ec59e0f279}, !- Inlet Port
  {a6a9228e-1940-467c-9e15-ab5b1dafd663}; !- Outlet Port

OS:Connection,
  {a6a9228e-1940-467c-9e15-ab5b1dafd663}, !- Handle
  {c386afaa-0f2a-42f7-830a-5f55c0915742}, !- Name
  {5a0e5bde-5bda-4392-926e-87f368368305}, !- Source Object
  3,                                      !- Outlet Port
  {26595bfb-f226-46d0-b521-0a6cc3f266f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {012d6ace-23f9-4ef5-a335-76ec59e0f279}, !- Handle
  {2d4cba3b-9e76-432b-98c5-28b5545e0b59}, !- Name
  {b5250998-f3b6-4f58-871d-82f990bd9b37}, !- Source Object
  4,                                      !- Outlet Port
  {5a0e5bde-5bda-4392-926e-87f368368305}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}, !- Handle
  Story 1 North Core Space ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6639ad9-dde2-493f-a743-aa45b0789251}, !- Zone Air Inlet Port List
  {3bfa4479-045c-4376-91e0-59c7f93b9bae}, !- Zone Air Exhaust Port List
  {d379c98f-7e92-4270-9611-64ea017bd02a}, !- Zone Air Node Name
  {14bb72b7-9f85-4a04-819a-718c84e4b6db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9efa81ed-f2ba-4bd6-87af-2bddc87c605a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0381e393-3fe8-4eba-86b4-b3b9f582e972}, !- Handle
  Node 7,                                 !- Name
  {d379c98f-7e92-4270-9611-64ea017bd02a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d379c98f-7e92-4270-9611-64ea017bd02a}, !- Handle
  {0610a6e4-c470-4f41-acba-490d22594435}, !- Name
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}, !- Source Object
  11,                                     !- Outlet Port
  {0381e393-3fe8-4eba-86b4-b3b9f582e972}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6639ad9-dde2-493f-a743-aa45b0789251}, !- Handle
  {d78801f7-9fca-40fc-8e33-354cb47161f4}, !- Name
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}, !- HVAC Component
  {df128bb6-9425-4db7-98c2-3525df25e25b}; !- Port 1

OS:PortList,
  {3bfa4479-045c-4376-91e0-59c7f93b9bae}, !- Handle
  {d1aac6a4-a1d5-444b-8ba9-1ceb71ea4e3d}, !- Name
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}, !- HVAC Component
  {20e61e46-e860-4448-b139-e6f9c0c98eac}; !- Port 1

OS:PortList,
  {14bb72b7-9f85-4a04-819a-718c84e4b6db}, !- Handle
  {4531c935-d3cb-46e1-91e1-1ab8ddd196e9}, !- Name
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}; !- HVAC Component

OS:Sizing:Zone,
  {29961f86-3cbc-4bea-b84f-168c5a86eee9}, !- Handle
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d28c1d1-a2a7-440a-8dc4-d12a6a943f89}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f0e5b3a1-079a-44b5-94a7-5d6e4f028bd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4157dafb-5884-4a07-a746-572f149ca425}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {9efa81ed-f2ba-4bd6-87af-2bddc87c605a}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 24, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4157dafb-5884-4a07-a746-572f149ca425}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {8771d6c0-5a9e-45cb-b0d2-73c821ade1bd}, !- Zone Supply Air Node Name
  {5ce4277f-00d1-4dc0-97d6-0bcda62fa846}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d684a6b9-e2c1-46d5-b4b2-7f705b1f1769}, !- Handle
  Node 8,                                 !- Name
  {20e61e46-e860-4448-b139-e6f9c0c98eac}, !- Inlet Port
  {8771d6c0-5a9e-45cb-b0d2-73c821ade1bd}; !- Outlet Port

OS:Connection,
  {20e61e46-e860-4448-b139-e6f9c0c98eac}, !- Handle
  {124da2ba-a7bf-46fe-bf97-cd00dedfe12c}, !- Name
  {3bfa4479-045c-4376-91e0-59c7f93b9bae}, !- Source Object
  3,                                      !- Outlet Port
  {d684a6b9-e2c1-46d5-b4b2-7f705b1f1769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8771d6c0-5a9e-45cb-b0d2-73c821ade1bd}, !- Handle
  {c81c6504-a19d-4fd8-92e5-df8ff0df86dd}, !- Name
  {d684a6b9-e2c1-46d5-b4b2-7f705b1f1769}, !- Source Object
  3,                                      !- Outlet Port
  {4157dafb-5884-4a07-a746-572f149ca425}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65f8f17b-46a4-4914-879e-ba82885729f5}, !- Handle
  Node 9,                                 !- Name
  {5ce4277f-00d1-4dc0-97d6-0bcda62fa846}, !- Inlet Port
  {df128bb6-9425-4db7-98c2-3525df25e25b}; !- Outlet Port

OS:Connection,
  {df128bb6-9425-4db7-98c2-3525df25e25b}, !- Handle
  {95426717-ec37-4f6b-b900-601fd5629b37}, !- Name
  {65f8f17b-46a4-4914-879e-ba82885729f5}, !- Source Object
  3,                                      !- Outlet Port
  {f6639ad9-dde2-493f-a743-aa45b0789251}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ce4277f-00d1-4dc0-97d6-0bcda62fa846}, !- Handle
  {ad515b8d-3555-4326-83c5-f80554f905c9}, !- Name
  {4157dafb-5884-4a07-a746-572f149ca425}, !- Source Object
  4,                                      !- Outlet Port
  {65f8f17b-46a4-4914-879e-ba82885729f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}, !- Handle
  Story 1 North Perimeter Space ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54b145d0-3fe9-4104-bb36-0fb911c71f12}, !- Zone Air Inlet Port List
  {ba36f48f-9809-41de-81a7-f64c16f37e21}, !- Zone Air Exhaust Port List
  {d88759e8-c917-422f-820e-6b7a896c5169}, !- Zone Air Node Name
  {0a6921ad-2922-46d8-8264-69393e78c764}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76a06093-d02c-46d4-b249-b4522ce8531c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bd4cf2b-197b-4716-9ae8-7f26a830e35c}, !- Handle
  Node 10,                                !- Name
  {d88759e8-c917-422f-820e-6b7a896c5169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d88759e8-c917-422f-820e-6b7a896c5169}, !- Handle
  {aff8a919-9e36-46d7-ba3f-31fc5ba317bc}, !- Name
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}, !- Source Object
  11,                                     !- Outlet Port
  {1bd4cf2b-197b-4716-9ae8-7f26a830e35c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54b145d0-3fe9-4104-bb36-0fb911c71f12}, !- Handle
  {77d3c84c-9754-4949-bcbe-b178bf134147}, !- Name
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}, !- HVAC Component
  {75bfde47-76bb-4141-b34c-94e9609cdb2c}; !- Port 1

OS:PortList,
  {ba36f48f-9809-41de-81a7-f64c16f37e21}, !- Handle
  {3fabb71a-2487-4aa0-826c-1ac4aa79c916}, !- Name
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}, !- HVAC Component
  {fc67e697-f230-40e4-b4b9-6d1020eb4238}; !- Port 1

OS:PortList,
  {0a6921ad-2922-46d8-8264-69393e78c764}, !- Handle
  {c6dbee11-c51c-4d10-9aa6-34e2ee9e0cc0}, !- Name
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}; !- HVAC Component

OS:Sizing:Zone,
  {522fd43b-84db-4b56-b6eb-c7c0242950f4}, !- Handle
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ee61ce3-c1d4-4449-968b-4fba42a4dd2e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e1e60d35-64cd-4763-8bc2-fd0336f71067}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56f3923b-1737-499c-8b22-28ab6947fc13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {76a06093-d02c-46d4-b249-b4522ce8531c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 25, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {56f3923b-1737-499c-8b22-28ab6947fc13}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {a9c50486-6dc5-4326-bf97-a403615d1c66}, !- Zone Supply Air Node Name
  {90802843-2936-446d-8996-614fa7ee7664}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d6d97251-1b5e-4dee-8297-f438e04458c5}, !- Handle
  Node 11,                                !- Name
  {fc67e697-f230-40e4-b4b9-6d1020eb4238}, !- Inlet Port
  {a9c50486-6dc5-4326-bf97-a403615d1c66}; !- Outlet Port

OS:Connection,
  {fc67e697-f230-40e4-b4b9-6d1020eb4238}, !- Handle
  {f00722e7-a504-4c75-bb17-2d4dfa5b02ed}, !- Name
  {ba36f48f-9809-41de-81a7-f64c16f37e21}, !- Source Object
  3,                                      !- Outlet Port
  {d6d97251-1b5e-4dee-8297-f438e04458c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c50486-6dc5-4326-bf97-a403615d1c66}, !- Handle
  {29b3f341-8ec4-4e09-a05b-332014669e3f}, !- Name
  {d6d97251-1b5e-4dee-8297-f438e04458c5}, !- Source Object
  3,                                      !- Outlet Port
  {56f3923b-1737-499c-8b22-28ab6947fc13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0e06d8d-c9a6-4b53-966b-c15821b0ca64}, !- Handle
  Node 12,                                !- Name
  {90802843-2936-446d-8996-614fa7ee7664}, !- Inlet Port
  {75bfde47-76bb-4141-b34c-94e9609cdb2c}; !- Outlet Port

OS:Connection,
  {75bfde47-76bb-4141-b34c-94e9609cdb2c}, !- Handle
  {01a232ee-8bba-4663-b96b-f0cda9d0bf5c}, !- Name
  {c0e06d8d-c9a6-4b53-966b-c15821b0ca64}, !- Source Object
  3,                                      !- Outlet Port
  {54b145d0-3fe9-4104-bb36-0fb911c71f12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90802843-2936-446d-8996-614fa7ee7664}, !- Handle
  {5ce784d0-76bd-4bbc-bb3a-74b390ddebd8}, !- Name
  {56f3923b-1737-499c-8b22-28ab6947fc13}, !- Source Object
  4,                                      !- Outlet Port
  {c0e06d8d-c9a6-4b53-966b-c15821b0ca64}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}, !- Handle
  Story 1 South Core Space ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8aa0d953-d962-4dc2-9259-622123fd72b7}, !- Zone Air Inlet Port List
  {9e8f05b6-2943-4104-be38-0ada3a14c421}, !- Zone Air Exhaust Port List
  {a4809e4f-a07f-43d3-b5c4-2e1d831b0f68}, !- Zone Air Node Name
  {c3142534-534a-4d8f-9220-86424bc02383}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8190e420-6179-47bc-bc27-b8a8ca4a05a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45ea57a4-c2e2-435e-9432-8fc516431144}, !- Handle
  Node 13,                                !- Name
  {a4809e4f-a07f-43d3-b5c4-2e1d831b0f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4809e4f-a07f-43d3-b5c4-2e1d831b0f68}, !- Handle
  {e8f01b22-4b51-4cf0-9a10-647b0f2ec842}, !- Name
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}, !- Source Object
  11,                                     !- Outlet Port
  {45ea57a4-c2e2-435e-9432-8fc516431144}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8aa0d953-d962-4dc2-9259-622123fd72b7}, !- Handle
  {35ec4d2a-8ede-4327-a708-3de4caa9ad0f}, !- Name
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}, !- HVAC Component
  {ab1a91be-713d-42e8-9e25-513253fef1d2}; !- Port 1

OS:PortList,
  {9e8f05b6-2943-4104-be38-0ada3a14c421}, !- Handle
  {47554156-923e-40ed-894c-d19c31272d00}, !- Name
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}, !- HVAC Component
  {b7e775c7-3a3a-4a5b-a7a4-5c9108422491}; !- Port 1

OS:PortList,
  {c3142534-534a-4d8f-9220-86424bc02383}, !- Handle
  {b5acb76d-d4f6-40ba-8fcb-8c632c87b1af}, !- Name
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}; !- HVAC Component

OS:Sizing:Zone,
  {62e33a84-5010-495e-b707-886b65fb1719}, !- Handle
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8240d0e9-a76d-4201-a704-9689279a49ec}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c94476f2-a7eb-4ed3-b02d-231eb39390e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91fd6741-f6a5-48c6-9d07-c5994d75d895}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {8190e420-6179-47bc-bc27-b8a8ca4a05a2}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 26, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {91fd6741-f6a5-48c6-9d07-c5994d75d895}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {5c077a41-7bc5-4128-bc8b-02e3f5dee1d4}, !- Zone Supply Air Node Name
  {5823f534-37ac-40a8-ac7c-2a467d73ad83}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {a68b58fc-8cf3-429d-b91b-9eb483ec02e0}, !- Handle
  Node 14,                                !- Name
  {b7e775c7-3a3a-4a5b-a7a4-5c9108422491}, !- Inlet Port
  {5c077a41-7bc5-4128-bc8b-02e3f5dee1d4}; !- Outlet Port

OS:Connection,
  {b7e775c7-3a3a-4a5b-a7a4-5c9108422491}, !- Handle
  {782028ce-18ce-4179-9543-1c2098328140}, !- Name
  {9e8f05b6-2943-4104-be38-0ada3a14c421}, !- Source Object
  3,                                      !- Outlet Port
  {a68b58fc-8cf3-429d-b91b-9eb483ec02e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c077a41-7bc5-4128-bc8b-02e3f5dee1d4}, !- Handle
  {de65e6e2-838d-482c-bd2b-e0c9e1ac1866}, !- Name
  {a68b58fc-8cf3-429d-b91b-9eb483ec02e0}, !- Source Object
  3,                                      !- Outlet Port
  {91fd6741-f6a5-48c6-9d07-c5994d75d895}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b880d9b3-37f9-487e-a7e6-c9cd25abf4f5}, !- Handle
  Node 15,                                !- Name
  {5823f534-37ac-40a8-ac7c-2a467d73ad83}, !- Inlet Port
  {ab1a91be-713d-42e8-9e25-513253fef1d2}; !- Outlet Port

OS:Connection,
  {ab1a91be-713d-42e8-9e25-513253fef1d2}, !- Handle
  {239f62da-e5d8-469f-aa79-c114a97c13dc}, !- Name
  {b880d9b3-37f9-487e-a7e6-c9cd25abf4f5}, !- Source Object
  3,                                      !- Outlet Port
  {8aa0d953-d962-4dc2-9259-622123fd72b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5823f534-37ac-40a8-ac7c-2a467d73ad83}, !- Handle
  {41ca1b31-4de3-451a-bcdf-8aa5bf41721c}, !- Name
  {91fd6741-f6a5-48c6-9d07-c5994d75d895}, !- Source Object
  4,                                      !- Outlet Port
  {b880d9b3-37f9-487e-a7e6-c9cd25abf4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}, !- Handle
  Story 1 South Lower Perimeter Space ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5e702f3-4eb7-4a42-be5b-02eec7752831}, !- Zone Air Inlet Port List
  {69688072-f20e-435d-a451-967e7554e362}, !- Zone Air Exhaust Port List
  {28f26a0f-debe-4bdd-8aa2-03ace29fae85}, !- Zone Air Node Name
  {177b5fe7-6f34-4fc7-bd65-1bdfb54eb7d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7a66579-40ab-4873-aca4-577a445a5c4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f982042-bafc-475e-96ac-16a3857985a2}, !- Handle
  Node 16,                                !- Name
  {28f26a0f-debe-4bdd-8aa2-03ace29fae85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28f26a0f-debe-4bdd-8aa2-03ace29fae85}, !- Handle
  {6b9d65e3-9aec-4761-8752-b72852515905}, !- Name
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}, !- Source Object
  11,                                     !- Outlet Port
  {3f982042-bafc-475e-96ac-16a3857985a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5e702f3-4eb7-4a42-be5b-02eec7752831}, !- Handle
  {e9d4a371-e927-4312-a8be-8f7021e1b284}, !- Name
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}, !- HVAC Component
  {2a1dcf6e-e8aa-4d69-ab3f-2a9cd8f3b08b}; !- Port 1

OS:PortList,
  {69688072-f20e-435d-a451-967e7554e362}, !- Handle
  {bc61d809-88cb-4b34-bb9b-d4d821073160}, !- Name
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}, !- HVAC Component
  {5b95bca5-61bc-44e4-9371-655a3a6ff8f0}; !- Port 1

OS:PortList,
  {177b5fe7-6f34-4fc7-bd65-1bdfb54eb7d3}, !- Handle
  {a62df0ef-3464-4dfe-a0a2-b268efe44b29}, !- Name
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}; !- HVAC Component

OS:Sizing:Zone,
  {ced31e01-b621-4b5a-a738-bb979d3123db}, !- Handle
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e060844a-b9bc-485d-9a72-2659cecf968b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d6da5f9e-c02b-4132-bbe9-436ebba43c79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fdab923-58db-4971-8e1b-dab93a8250a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7a66579-40ab-4873-aca4-577a445a5c4e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 27, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {1fdab923-58db-4971-8e1b-dab93a8250a9}, !- Handle
  Zone HVAC Ideal Loads Air System 6,     !- Name
  ,                                       !- Availability Schedule Name
  {335735ba-74b1-474b-8c7a-d01f8c812fce}, !- Zone Supply Air Node Name
  {4990e194-701a-481a-89a6-339e6bd2a9eb}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ad808da3-713d-47ef-8d54-d31895063b9a}, !- Handle
  Node 17,                                !- Name
  {5b95bca5-61bc-44e4-9371-655a3a6ff8f0}, !- Inlet Port
  {335735ba-74b1-474b-8c7a-d01f8c812fce}; !- Outlet Port

OS:Connection,
  {5b95bca5-61bc-44e4-9371-655a3a6ff8f0}, !- Handle
  {b530a2f1-e0ab-465b-9398-62fe37a17573}, !- Name
  {69688072-f20e-435d-a451-967e7554e362}, !- Source Object
  3,                                      !- Outlet Port
  {ad808da3-713d-47ef-8d54-d31895063b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335735ba-74b1-474b-8c7a-d01f8c812fce}, !- Handle
  {a94e9d50-ae03-4650-ad96-efe563185b52}, !- Name
  {ad808da3-713d-47ef-8d54-d31895063b9a}, !- Source Object
  3,                                      !- Outlet Port
  {1fdab923-58db-4971-8e1b-dab93a8250a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb9fe38d-23c4-4b9d-a5cc-df36122231bd}, !- Handle
  Node 18,                                !- Name
  {4990e194-701a-481a-89a6-339e6bd2a9eb}, !- Inlet Port
  {2a1dcf6e-e8aa-4d69-ab3f-2a9cd8f3b08b}; !- Outlet Port

OS:Connection,
  {2a1dcf6e-e8aa-4d69-ab3f-2a9cd8f3b08b}, !- Handle
  {5576b514-be32-4c36-ba5f-69a0bded291e}, !- Name
  {cb9fe38d-23c4-4b9d-a5cc-df36122231bd}, !- Source Object
  3,                                      !- Outlet Port
  {a5e702f3-4eb7-4a42-be5b-02eec7752831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4990e194-701a-481a-89a6-339e6bd2a9eb}, !- Handle
  {ffc307de-1988-4d35-9a3b-7f6747bb1e6a}, !- Name
  {1fdab923-58db-4971-8e1b-dab93a8250a9}, !- Source Object
  4,                                      !- Outlet Port
  {cb9fe38d-23c4-4b9d-a5cc-df36122231bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}, !- Handle
  Story 1 South Upper Left Perimeter Space ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb300056-10d7-4511-a6a3-d9a4ef94de75}, !- Zone Air Inlet Port List
  {262027c4-0eaa-4ced-9f21-609e5dd06c15}, !- Zone Air Exhaust Port List
  {bb9396b5-974f-455b-ba5c-f2ed1ec5c468}, !- Zone Air Node Name
  {627e2245-da33-4d01-98a2-1805c511734d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf1136ec-2e10-4796-95f9-3846832ab749}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4a64ffc-7320-4e32-a150-08a956390fc0}, !- Handle
  Node 19,                                !- Name
  {bb9396b5-974f-455b-ba5c-f2ed1ec5c468}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb9396b5-974f-455b-ba5c-f2ed1ec5c468}, !- Handle
  {95fe3844-3fbc-4f39-a9ce-d537f2812d42}, !- Name
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}, !- Source Object
  11,                                     !- Outlet Port
  {c4a64ffc-7320-4e32-a150-08a956390fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb300056-10d7-4511-a6a3-d9a4ef94de75}, !- Handle
  {3589c27e-4796-4e56-ae2e-c8dc9aa26181}, !- Name
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}, !- HVAC Component
  {689ca1ba-2034-4b6b-a871-4e185ac33397}; !- Port 1

OS:PortList,
  {262027c4-0eaa-4ced-9f21-609e5dd06c15}, !- Handle
  {bcf7d752-2f6b-4ba6-8cc1-6fdd111515b4}, !- Name
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}, !- HVAC Component
  {38898571-b50f-4f01-8f1f-9ad3e1e68a14}; !- Port 1

OS:PortList,
  {627e2245-da33-4d01-98a2-1805c511734d}, !- Handle
  {3101e11f-b4db-4a86-9bc7-3289f7421111}, !- Name
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}; !- HVAC Component

OS:Sizing:Zone,
  {4571cff5-0035-4562-8b05-719476691d61}, !- Handle
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e8242f2-5322-496c-8a3a-05254ca33818}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {373ee6a5-1ffa-44a9-bd55-fbb5ae35fc83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c539c386-1606-44c8-b238-3b87bdb95bed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf1136ec-2e10-4796-95f9-3846832ab749}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 28, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {c539c386-1606-44c8-b238-3b87bdb95bed}, !- Handle
  Zone HVAC Ideal Loads Air System 7,     !- Name
  ,                                       !- Availability Schedule Name
  {3f283dd1-548d-462e-ad4d-7a9941dbfe28}, !- Zone Supply Air Node Name
  {ffd17285-53ca-4b38-add6-95471633ce76}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {19421e74-41d0-40a6-8319-bdbb51a439b7}, !- Handle
  Node 20,                                !- Name
  {38898571-b50f-4f01-8f1f-9ad3e1e68a14}, !- Inlet Port
  {3f283dd1-548d-462e-ad4d-7a9941dbfe28}; !- Outlet Port

OS:Connection,
  {38898571-b50f-4f01-8f1f-9ad3e1e68a14}, !- Handle
  {a1c3b988-a988-416d-9bb9-ae0ad0840a24}, !- Name
  {262027c4-0eaa-4ced-9f21-609e5dd06c15}, !- Source Object
  3,                                      !- Outlet Port
  {19421e74-41d0-40a6-8319-bdbb51a439b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f283dd1-548d-462e-ad4d-7a9941dbfe28}, !- Handle
  {145630d5-e2d8-4258-9969-352fe85b4ced}, !- Name
  {19421e74-41d0-40a6-8319-bdbb51a439b7}, !- Source Object
  3,                                      !- Outlet Port
  {c539c386-1606-44c8-b238-3b87bdb95bed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52b999f4-a1d3-48c2-bb8d-e75cec1a9248}, !- Handle
  Node 21,                                !- Name
  {ffd17285-53ca-4b38-add6-95471633ce76}, !- Inlet Port
  {689ca1ba-2034-4b6b-a871-4e185ac33397}; !- Outlet Port

OS:Connection,
  {689ca1ba-2034-4b6b-a871-4e185ac33397}, !- Handle
  {d64a846f-2b6d-4339-9a35-395cc0cb0b74}, !- Name
  {52b999f4-a1d3-48c2-bb8d-e75cec1a9248}, !- Source Object
  3,                                      !- Outlet Port
  {bb300056-10d7-4511-a6a3-d9a4ef94de75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffd17285-53ca-4b38-add6-95471633ce76}, !- Handle
  {40748bec-c3cc-42a7-9d87-d2e795a28299}, !- Name
  {c539c386-1606-44c8-b238-3b87bdb95bed}, !- Source Object
  4,                                      !- Outlet Port
  {52b999f4-a1d3-48c2-bb8d-e75cec1a9248}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {73805b02-c120-4839-bd59-8a2dc6167c9e}, !- Handle
  Story 1 South Upper Left Perimeter Space 1 ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f2eb803-d30b-451b-92c8-9df14da656b7}, !- Zone Air Inlet Port List
  {2d9eaf5f-7ace-42d4-8b8c-5d4745e17400}, !- Zone Air Exhaust Port List
  {b4dee449-8edc-43f5-be22-6d3fcbb58981}, !- Zone Air Node Name
  {814a49a4-4251-4a64-b2c9-78205e48c7e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3945e037-2ecf-42b4-bb7b-5abc62af82b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {899f1856-bd8a-43d0-89d9-422fda9f54ea}, !- Handle
  Node 22,                                !- Name
  {b4dee449-8edc-43f5-be22-6d3fcbb58981}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4dee449-8edc-43f5-be22-6d3fcbb58981}, !- Handle
  {bb7449ee-d73a-455c-8c91-e18afcaa7df0}, !- Name
  {73805b02-c120-4839-bd59-8a2dc6167c9e}, !- Source Object
  11,                                     !- Outlet Port
  {899f1856-bd8a-43d0-89d9-422fda9f54ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f2eb803-d30b-451b-92c8-9df14da656b7}, !- Handle
  {a4de1969-b58a-4031-b02a-42caa7d08740}, !- Name
  {73805b02-c120-4839-bd59-8a2dc6167c9e}, !- HVAC Component
  {2f46c5a3-c649-428f-8cfb-f2c26741cb6b}; !- Port 1

OS:PortList,
  {2d9eaf5f-7ace-42d4-8b8c-5d4745e17400}, !- Handle
  {13734753-bf4e-43bf-b25e-0f2c86d975d0}, !- Name
  {73805b02-c120-4839-bd59-8a2dc6167c9e}, !- HVAC Component
  {d279fbf5-6387-4edd-9ef2-30dbf6eb0fd1}; !- Port 1

OS:PortList,
  {814a49a4-4251-4a64-b2c9-78205e48c7e6}, !- Handle
  {89eb787d-bf9f-4a27-a46a-7438b8c15982}, !- Name
  {73805b02-c120-4839-bd59-8a2dc6167c9e}; !- HVAC Component

OS:Sizing:Zone,
  {33c5fecc-0536-4db8-97ce-3250080230c7}, !- Handle
  {73805b02-c120-4839-bd59-8a2dc6167c9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39543995-2764-4a2c-a3f2-931e26fe3ad0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {73805b02-c120-4839-bd59-8a2dc6167c9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff12d9a0-d710-418c-b2c1-5ae98d89a07d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {3945e037-2ecf-42b4-bb7b-5abc62af82b1}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 29, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ff12d9a0-d710-418c-b2c1-5ae98d89a07d}, !- Handle
  Zone HVAC Ideal Loads Air System 8,     !- Name
  ,                                       !- Availability Schedule Name
  {e33ce9eb-9eaa-4954-b6ab-ea611cb4dcc8}, !- Zone Supply Air Node Name
  {b1d39e94-7435-4e90-b81f-18b13f3b9f12}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3a57036b-2a57-4f3c-a595-c9164a562215}, !- Handle
  Node 23,                                !- Name
  {d279fbf5-6387-4edd-9ef2-30dbf6eb0fd1}, !- Inlet Port
  {e33ce9eb-9eaa-4954-b6ab-ea611cb4dcc8}; !- Outlet Port

OS:Connection,
  {d279fbf5-6387-4edd-9ef2-30dbf6eb0fd1}, !- Handle
  {7e9facc7-35f8-456f-98dc-b673cb6c8779}, !- Name
  {2d9eaf5f-7ace-42d4-8b8c-5d4745e17400}, !- Source Object
  3,                                      !- Outlet Port
  {3a57036b-2a57-4f3c-a595-c9164a562215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33ce9eb-9eaa-4954-b6ab-ea611cb4dcc8}, !- Handle
  {8f431eb8-f570-49d6-b880-b04087b33551}, !- Name
  {3a57036b-2a57-4f3c-a595-c9164a562215}, !- Source Object
  3,                                      !- Outlet Port
  {ff12d9a0-d710-418c-b2c1-5ae98d89a07d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8dbe250-a9a6-4394-b16b-19c3dcfdca3b}, !- Handle
  Node 24,                                !- Name
  {b1d39e94-7435-4e90-b81f-18b13f3b9f12}, !- Inlet Port
  {2f46c5a3-c649-428f-8cfb-f2c26741cb6b}; !- Outlet Port

OS:Connection,
  {2f46c5a3-c649-428f-8cfb-f2c26741cb6b}, !- Handle
  {78416279-912b-40c6-a337-4a21f58b6d34}, !- Name
  {d8dbe250-a9a6-4394-b16b-19c3dcfdca3b}, !- Source Object
  3,                                      !- Outlet Port
  {1f2eb803-d30b-451b-92c8-9df14da656b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1d39e94-7435-4e90-b81f-18b13f3b9f12}, !- Handle
  {3f5383f8-3de6-4d18-bc84-81a0e24c59be}, !- Name
  {ff12d9a0-d710-418c-b2c1-5ae98d89a07d}, !- Source Object
  4,                                      !- Outlet Port
  {d8dbe250-a9a6-4394-b16b-19c3dcfdca3b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}, !- Handle
  Story 1 West Lower Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {807aa2df-713e-4851-8d44-6c6e71640d00}, !- Zone Air Inlet Port List
  {ae3ebc25-f4a6-44de-bcbd-3ab1803d0853}, !- Zone Air Exhaust Port List
  {7ce617c1-fcb2-4b65-8537-6397ad911c99}, !- Zone Air Node Name
  {b513d08c-9b4f-4049-8829-29a75bc26bc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {689746fb-dd17-424b-bbb3-7bba245338d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc9ec680-3c5a-441d-82d5-c5f68dd20a73}, !- Handle
  Node 25,                                !- Name
  {7ce617c1-fcb2-4b65-8537-6397ad911c99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ce617c1-fcb2-4b65-8537-6397ad911c99}, !- Handle
  {4285245d-6e9a-4c1c-8994-90c6755e7975}, !- Name
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}, !- Source Object
  11,                                     !- Outlet Port
  {fc9ec680-3c5a-441d-82d5-c5f68dd20a73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {807aa2df-713e-4851-8d44-6c6e71640d00}, !- Handle
  {0e1b5d66-9b3e-4660-b79a-d05062dbdc7f}, !- Name
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}, !- HVAC Component
  {f010e0c0-5cf8-43b0-8d7e-441fb399478d}; !- Port 1

OS:PortList,
  {ae3ebc25-f4a6-44de-bcbd-3ab1803d0853}, !- Handle
  {7d72ed95-1967-4922-94cf-2c5d2f06dae3}, !- Name
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}, !- HVAC Component
  {d9c766bc-ae67-4e9e-87a0-b74155925e3e}; !- Port 1

OS:PortList,
  {b513d08c-9b4f-4049-8829-29a75bc26bc4}, !- Handle
  {7650402d-8027-4d3c-a79d-65ba3c49b747}, !- Name
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}; !- HVAC Component

OS:Sizing:Zone,
  {097a4594-537c-4b6f-835a-5ec34827b79e}, !- Handle
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e944051-700a-4c71-920c-19cb2088e7df}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c1f35ea2-dc1a-4d3b-8351-5cb77dd9c33c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6c8cdf7-c903-4b11-a262-46988fe52a8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {689746fb-dd17-424b-bbb3-7bba245338d3}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 30, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f6c8cdf7-c903-4b11-a262-46988fe52a8b}, !- Handle
  Zone HVAC Ideal Loads Air System 9,     !- Name
  ,                                       !- Availability Schedule Name
  {7b180d02-42df-4109-872b-7f3ab85d4757}, !- Zone Supply Air Node Name
  {e45a915c-8e35-4d1c-93d0-329830644532}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {6a0969fb-2268-4423-abf9-e7cd09b9a5e2}, !- Handle
  Node 26,                                !- Name
  {d9c766bc-ae67-4e9e-87a0-b74155925e3e}, !- Inlet Port
  {7b180d02-42df-4109-872b-7f3ab85d4757}; !- Outlet Port

OS:Connection,
  {d9c766bc-ae67-4e9e-87a0-b74155925e3e}, !- Handle
  {bd800fe3-3d78-407e-aa59-0c756676c67e}, !- Name
  {ae3ebc25-f4a6-44de-bcbd-3ab1803d0853}, !- Source Object
  3,                                      !- Outlet Port
  {6a0969fb-2268-4423-abf9-e7cd09b9a5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b180d02-42df-4109-872b-7f3ab85d4757}, !- Handle
  {3024982f-555b-49eb-9788-1d0d708c0b9d}, !- Name
  {6a0969fb-2268-4423-abf9-e7cd09b9a5e2}, !- Source Object
  3,                                      !- Outlet Port
  {f6c8cdf7-c903-4b11-a262-46988fe52a8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56312333-8eac-4d1b-a5a2-1108065b5348}, !- Handle
  Node 27,                                !- Name
  {e45a915c-8e35-4d1c-93d0-329830644532}, !- Inlet Port
  {f010e0c0-5cf8-43b0-8d7e-441fb399478d}; !- Outlet Port

OS:Connection,
  {f010e0c0-5cf8-43b0-8d7e-441fb399478d}, !- Handle
  {b4cda5ac-22ef-4d8a-92b8-89c315c93735}, !- Name
  {56312333-8eac-4d1b-a5a2-1108065b5348}, !- Source Object
  3,                                      !- Outlet Port
  {807aa2df-713e-4851-8d44-6c6e71640d00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e45a915c-8e35-4d1c-93d0-329830644532}, !- Handle
  {3256a528-4b0d-48fb-b230-f731109d2643}, !- Name
  {f6c8cdf7-c903-4b11-a262-46988fe52a8b}, !- Source Object
  4,                                      !- Outlet Port
  {56312333-8eac-4d1b-a5a2-1108065b5348}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}, !- Handle
  Story 1 West Upper Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d22d2ed-f91e-452a-88a5-f8a527e76ae6}, !- Zone Air Inlet Port List
  {eb835617-ccac-4581-b602-0e3315a305cc}, !- Zone Air Exhaust Port List
  {b85f2412-9339-43f1-a0b5-8d65f198d1c2}, !- Zone Air Node Name
  {ac220b25-374a-455c-9cef-b386395a0de7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5906d4ce-1012-4297-a625-0a709f4bc447}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8378231f-a9c4-415a-ae2a-bee72f438061}, !- Handle
  Node 28,                                !- Name
  {b85f2412-9339-43f1-a0b5-8d65f198d1c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b85f2412-9339-43f1-a0b5-8d65f198d1c2}, !- Handle
  {76549285-4f2d-4a75-9214-39e8c4fd714f}, !- Name
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}, !- Source Object
  11,                                     !- Outlet Port
  {8378231f-a9c4-415a-ae2a-bee72f438061}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d22d2ed-f91e-452a-88a5-f8a527e76ae6}, !- Handle
  {da769a8c-db37-4cea-840b-b48d6a8f74f4}, !- Name
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}, !- HVAC Component
  {3809fdf4-a1d5-4c9d-b7a3-230479205888}; !- Port 1

OS:PortList,
  {eb835617-ccac-4581-b602-0e3315a305cc}, !- Handle
  {f6a38fa7-b7ae-483f-a5b8-1d709767c829}, !- Name
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}, !- HVAC Component
  {3c0bad4f-a16e-4a4f-9edf-7862d5929d5a}; !- Port 1

OS:PortList,
  {ac220b25-374a-455c-9cef-b386395a0de7}, !- Handle
  {6f9843e2-d052-4d1e-95b3-c467c454fb44}, !- Name
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}; !- HVAC Component

OS:Sizing:Zone,
  {e7a2b9d9-f84e-40a9-9676-9c4200306cdd}, !- Handle
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {051d87f0-b03a-4a7e-8cfe-5667e79319de}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {46aa6818-68f9-40f9-ad12-ea9445656cb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87f8a3df-7c21-4918-b1ee-6cd69dd43a53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {5906d4ce-1012-4297-a625-0a709f4bc447}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 31, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {87f8a3df-7c21-4918-b1ee-6cd69dd43a53}, !- Handle
  Zone HVAC Ideal Loads Air System 10,    !- Name
  ,                                       !- Availability Schedule Name
  {75dc4eda-3636-4e8b-b73e-df3e0d41c264}, !- Zone Supply Air Node Name
  {48471867-b0ac-4d64-b96d-520b98003f31}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {2de4e925-62be-4b18-985f-8f4877c24ce4}, !- Handle
  Node 29,                                !- Name
  {3c0bad4f-a16e-4a4f-9edf-7862d5929d5a}, !- Inlet Port
  {75dc4eda-3636-4e8b-b73e-df3e0d41c264}; !- Outlet Port

OS:Connection,
  {3c0bad4f-a16e-4a4f-9edf-7862d5929d5a}, !- Handle
  {aa0afbb0-b1c5-4e9f-a0b1-f534251ffa87}, !- Name
  {eb835617-ccac-4581-b602-0e3315a305cc}, !- Source Object
  3,                                      !- Outlet Port
  {2de4e925-62be-4b18-985f-8f4877c24ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75dc4eda-3636-4e8b-b73e-df3e0d41c264}, !- Handle
  {2d5afed0-8425-491f-a9ac-93599a32408e}, !- Name
  {2de4e925-62be-4b18-985f-8f4877c24ce4}, !- Source Object
  3,                                      !- Outlet Port
  {87f8a3df-7c21-4918-b1ee-6cd69dd43a53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b208dbb-0930-4e22-b26f-25245e53cb52}, !- Handle
  Node 30,                                !- Name
  {48471867-b0ac-4d64-b96d-520b98003f31}, !- Inlet Port
  {3809fdf4-a1d5-4c9d-b7a3-230479205888}; !- Outlet Port

OS:Connection,
  {3809fdf4-a1d5-4c9d-b7a3-230479205888}, !- Handle
  {08158aac-3d7f-4b5e-b1dd-5661361f3dc7}, !- Name
  {3b208dbb-0930-4e22-b26f-25245e53cb52}, !- Source Object
  3,                                      !- Outlet Port
  {7d22d2ed-f91e-452a-88a5-f8a527e76ae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48471867-b0ac-4d64-b96d-520b98003f31}, !- Handle
  {ff211499-2f8e-4ff6-b646-c44faafe0f03}, !- Name
  {87f8a3df-7c21-4918-b1ee-6cd69dd43a53}, !- Source Object
  4,                                      !- Outlet Port
  {3b208dbb-0930-4e22-b26f-25245e53cb52}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}, !- Handle
  Story 2 East Lower Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {597e946b-65e1-4308-91ad-a931d3ca3c5f}, !- Zone Air Inlet Port List
  {66ebc8d8-1435-4c9a-867d-22bcb5b160ae}, !- Zone Air Exhaust Port List
  {d4cfeaf7-8dbb-4529-b4bd-483d60936517}, !- Zone Air Node Name
  {49a43218-2110-419f-bc5c-f67b930d8771}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {649eb985-160c-4148-8451-1a49f04be25c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1731a851-771c-4704-82e4-e88233d094d7}, !- Handle
  Node 31,                                !- Name
  {d4cfeaf7-8dbb-4529-b4bd-483d60936517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4cfeaf7-8dbb-4529-b4bd-483d60936517}, !- Handle
  {01fdc75b-9558-4168-a597-59a2c999178d}, !- Name
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}, !- Source Object
  11,                                     !- Outlet Port
  {1731a851-771c-4704-82e4-e88233d094d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {597e946b-65e1-4308-91ad-a931d3ca3c5f}, !- Handle
  {2581a056-c542-456a-aca0-9ca23864079b}, !- Name
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}, !- HVAC Component
  {aee41fe3-1de6-4960-8ec3-ff6b7da34ecc}; !- Port 1

OS:PortList,
  {66ebc8d8-1435-4c9a-867d-22bcb5b160ae}, !- Handle
  {4d7a767c-f877-45d4-b7b8-08e4f837630b}, !- Name
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}, !- HVAC Component
  {7ebd8128-cef0-4028-9f61-ab84693a0e11}; !- Port 1

OS:PortList,
  {49a43218-2110-419f-bc5c-f67b930d8771}, !- Handle
  {26adfa13-7dc8-4b9c-b42b-0788059bdf08}, !- Name
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}; !- HVAC Component

OS:Sizing:Zone,
  {cc617fb9-b786-4d6a-b6d1-b2f03845d308}, !- Handle
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad1d68ba-9afb-4c04-99fd-682b3dca64e8}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2df60ceb-31f8-4707-8fb2-6ad76b29718d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22086c10-8352-42eb-bd0f-567ac9ace2df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {649eb985-160c-4148-8451-1a49f04be25c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 32, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {22086c10-8352-42eb-bd0f-567ac9ace2df}, !- Handle
  Zone HVAC Ideal Loads Air System 11,    !- Name
  ,                                       !- Availability Schedule Name
  {97a80ac4-d7ee-45fe-b4ba-a705b8a4f679}, !- Zone Supply Air Node Name
  {dcb26790-cf6a-4e0f-b11c-13f8cafef6eb}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {afb0a433-4c5a-4c65-bd4e-dcd2ceecc905}, !- Handle
  Node 32,                                !- Name
  {7ebd8128-cef0-4028-9f61-ab84693a0e11}, !- Inlet Port
  {97a80ac4-d7ee-45fe-b4ba-a705b8a4f679}; !- Outlet Port

OS:Connection,
  {7ebd8128-cef0-4028-9f61-ab84693a0e11}, !- Handle
  {3303ca34-6b13-4e00-a5bc-3b708bcadb17}, !- Name
  {66ebc8d8-1435-4c9a-867d-22bcb5b160ae}, !- Source Object
  3,                                      !- Outlet Port
  {afb0a433-4c5a-4c65-bd4e-dcd2ceecc905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a80ac4-d7ee-45fe-b4ba-a705b8a4f679}, !- Handle
  {b9eeaece-c104-4022-93ea-9ea33c7198e8}, !- Name
  {afb0a433-4c5a-4c65-bd4e-dcd2ceecc905}, !- Source Object
  3,                                      !- Outlet Port
  {22086c10-8352-42eb-bd0f-567ac9ace2df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1a0bb5a-9653-4d8c-b9cd-f2a877a9154a}, !- Handle
  Node 33,                                !- Name
  {dcb26790-cf6a-4e0f-b11c-13f8cafef6eb}, !- Inlet Port
  {aee41fe3-1de6-4960-8ec3-ff6b7da34ecc}; !- Outlet Port

OS:Connection,
  {aee41fe3-1de6-4960-8ec3-ff6b7da34ecc}, !- Handle
  {8f5d9fb0-3692-4b1d-8e6c-025180193aef}, !- Name
  {c1a0bb5a-9653-4d8c-b9cd-f2a877a9154a}, !- Source Object
  3,                                      !- Outlet Port
  {597e946b-65e1-4308-91ad-a931d3ca3c5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcb26790-cf6a-4e0f-b11c-13f8cafef6eb}, !- Handle
  {48069aac-aeca-4b1f-8b16-734d77e95c31}, !- Name
  {22086c10-8352-42eb-bd0f-567ac9ace2df}, !- Source Object
  4,                                      !- Outlet Port
  {c1a0bb5a-9653-4d8c-b9cd-f2a877a9154a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}, !- Handle
  Story 2 East Upper Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac3c628c-9a31-41b3-a574-4d0484f8cf63}, !- Zone Air Inlet Port List
  {e61d408c-9797-419c-bc6d-a6166e7dc838}, !- Zone Air Exhaust Port List
  {80d851b2-b66d-4a00-9215-e1ca9fa24aa6}, !- Zone Air Node Name
  {c50ae90a-4013-4435-9d7b-a2a76b7a0748}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46df273b-9205-461c-ad44-2b5372848ad0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bf15e5c-ba0b-4dc2-9bfa-bd4657620cd3}, !- Handle
  Node 34,                                !- Name
  {80d851b2-b66d-4a00-9215-e1ca9fa24aa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80d851b2-b66d-4a00-9215-e1ca9fa24aa6}, !- Handle
  {ad066e0f-7f78-44d4-8cfc-46850ee466bb}, !- Name
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}, !- Source Object
  11,                                     !- Outlet Port
  {5bf15e5c-ba0b-4dc2-9bfa-bd4657620cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac3c628c-9a31-41b3-a574-4d0484f8cf63}, !- Handle
  {54a72430-1cf2-45b4-8876-ecc2df5e88e3}, !- Name
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}, !- HVAC Component
  {edecb211-fa9c-470b-a3ce-32c53de74368}; !- Port 1

OS:PortList,
  {e61d408c-9797-419c-bc6d-a6166e7dc838}, !- Handle
  {378d62ce-cec7-4041-a16f-6a57030ecb0c}, !- Name
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}, !- HVAC Component
  {66056cf1-8c1d-4ae3-8370-cd5ed7ebe729}; !- Port 1

OS:PortList,
  {c50ae90a-4013-4435-9d7b-a2a76b7a0748}, !- Handle
  {ffb10da8-a4e1-48bc-bcb1-d1a01b0851eb}, !- Name
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}; !- HVAC Component

OS:Sizing:Zone,
  {c1529fa3-0eaf-46e6-9750-450b65ec6635}, !- Handle
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd4e4048-996d-4344-ac92-43e86215b529}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e2c7519a-feaa-4db4-837f-ca37bf4f3456}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd6be5ce-f775-4ff3-9749-52d4ee32e2b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {46df273b-9205-461c-ad44-2b5372848ad0}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 33, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {bd6be5ce-f775-4ff3-9749-52d4ee32e2b4}, !- Handle
  Zone HVAC Ideal Loads Air System 12,    !- Name
  ,                                       !- Availability Schedule Name
  {45d03bd4-f217-42d0-8856-d45809a85f02}, !- Zone Supply Air Node Name
  {eac21623-6e67-45d6-a0c1-7a50b3633f26}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {741a3d3b-21b8-4419-83b1-3c7e7c6e776a}, !- Handle
  Node 35,                                !- Name
  {66056cf1-8c1d-4ae3-8370-cd5ed7ebe729}, !- Inlet Port
  {45d03bd4-f217-42d0-8856-d45809a85f02}; !- Outlet Port

OS:Connection,
  {66056cf1-8c1d-4ae3-8370-cd5ed7ebe729}, !- Handle
  {ac4840f2-9824-4ed0-ac4e-052209dfcabb}, !- Name
  {e61d408c-9797-419c-bc6d-a6166e7dc838}, !- Source Object
  3,                                      !- Outlet Port
  {741a3d3b-21b8-4419-83b1-3c7e7c6e776a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d03bd4-f217-42d0-8856-d45809a85f02}, !- Handle
  {b2c6b000-cf4c-4420-acb5-d3eb8eaa70d5}, !- Name
  {741a3d3b-21b8-4419-83b1-3c7e7c6e776a}, !- Source Object
  3,                                      !- Outlet Port
  {bd6be5ce-f775-4ff3-9749-52d4ee32e2b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2d4d0d5-2058-42ec-bef7-10c85d350770}, !- Handle
  Node 36,                                !- Name
  {eac21623-6e67-45d6-a0c1-7a50b3633f26}, !- Inlet Port
  {edecb211-fa9c-470b-a3ce-32c53de74368}; !- Outlet Port

OS:Connection,
  {edecb211-fa9c-470b-a3ce-32c53de74368}, !- Handle
  {2f536442-f945-4a6e-ba04-9f51761f016d}, !- Name
  {d2d4d0d5-2058-42ec-bef7-10c85d350770}, !- Source Object
  3,                                      !- Outlet Port
  {ac3c628c-9a31-41b3-a574-4d0484f8cf63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eac21623-6e67-45d6-a0c1-7a50b3633f26}, !- Handle
  {14a1b8ba-1d27-45bf-8e24-a7cca84a9f6e}, !- Name
  {bd6be5ce-f775-4ff3-9749-52d4ee32e2b4}, !- Source Object
  4,                                      !- Outlet Port
  {d2d4d0d5-2058-42ec-bef7-10c85d350770}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}, !- Handle
  Story 2 North Core Space ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d7dfcdb-8b18-4792-9e52-2a0d7133ebee}, !- Zone Air Inlet Port List
  {3384d204-f177-4086-8b14-e24ac09035f5}, !- Zone Air Exhaust Port List
  {680d94e6-20ab-4890-8a8a-38a3e64adb9c}, !- Zone Air Node Name
  {9e9e7cf4-a10c-4a65-8afe-9dda8c3ce4bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b0732b2-bac4-452a-b4e1-df82d874fdf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e7e242b-551d-47ce-b80b-4d5593e53e8a}, !- Handle
  Node 37,                                !- Name
  {680d94e6-20ab-4890-8a8a-38a3e64adb9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {680d94e6-20ab-4890-8a8a-38a3e64adb9c}, !- Handle
  {84fabc97-c981-42c1-85b2-d9a70f87cb7a}, !- Name
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}, !- Source Object
  11,                                     !- Outlet Port
  {8e7e242b-551d-47ce-b80b-4d5593e53e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d7dfcdb-8b18-4792-9e52-2a0d7133ebee}, !- Handle
  {4c8d7d33-17c4-499d-b3f0-da051b993894}, !- Name
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}, !- HVAC Component
  {6c38b983-12b8-4b7f-a012-697c559985d5}; !- Port 1

OS:PortList,
  {3384d204-f177-4086-8b14-e24ac09035f5}, !- Handle
  {f8992f17-bdb3-4382-a5a5-0ab47ff85c2b}, !- Name
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}, !- HVAC Component
  {dbb3fb39-e9e7-4567-ac1f-585a195ab5a5}; !- Port 1

OS:PortList,
  {9e9e7cf4-a10c-4a65-8afe-9dda8c3ce4bd}, !- Handle
  {bd912ce0-01d2-4968-afa5-16abaa870e4e}, !- Name
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}; !- HVAC Component

OS:Sizing:Zone,
  {beaf0857-8d42-4c4d-8fda-8083628a61ff}, !- Handle
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1043d9c6-278f-4306-ad41-31d56c4146f3}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {4b7bdb10-02d0-491c-bfde-d46a2cf38bda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98e43a82-7e70-49d3-b727-d25b2bc4e8f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b0732b2-bac4-452a-b4e1-df82d874fdf5}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 34, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {98e43a82-7e70-49d3-b727-d25b2bc4e8f2}, !- Handle
  Zone HVAC Ideal Loads Air System 13,    !- Name
  ,                                       !- Availability Schedule Name
  {ddbc9974-6604-410f-bdd5-05b4217d40ad}, !- Zone Supply Air Node Name
  {e8954e48-0617-43db-ae6c-a59c34da9108}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c0ef2428-a9a9-46c4-bd07-fc7d6373da7c}, !- Handle
  Node 38,                                !- Name
  {dbb3fb39-e9e7-4567-ac1f-585a195ab5a5}, !- Inlet Port
  {ddbc9974-6604-410f-bdd5-05b4217d40ad}; !- Outlet Port

OS:Connection,
  {dbb3fb39-e9e7-4567-ac1f-585a195ab5a5}, !- Handle
  {19137b9c-208a-4772-a1ff-cb1acd547275}, !- Name
  {3384d204-f177-4086-8b14-e24ac09035f5}, !- Source Object
  3,                                      !- Outlet Port
  {c0ef2428-a9a9-46c4-bd07-fc7d6373da7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbc9974-6604-410f-bdd5-05b4217d40ad}, !- Handle
  {00cc1697-fef1-412c-a35d-b1428e5d2da7}, !- Name
  {c0ef2428-a9a9-46c4-bd07-fc7d6373da7c}, !- Source Object
  3,                                      !- Outlet Port
  {98e43a82-7e70-49d3-b727-d25b2bc4e8f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89ef24bc-2960-493d-a7c6-68066c4a1b1e}, !- Handle
  Node 39,                                !- Name
  {e8954e48-0617-43db-ae6c-a59c34da9108}, !- Inlet Port
  {6c38b983-12b8-4b7f-a012-697c559985d5}; !- Outlet Port

OS:Connection,
  {6c38b983-12b8-4b7f-a012-697c559985d5}, !- Handle
  {9e0e6e66-fa7a-4505-bd39-4965824a7f1b}, !- Name
  {89ef24bc-2960-493d-a7c6-68066c4a1b1e}, !- Source Object
  3,                                      !- Outlet Port
  {6d7dfcdb-8b18-4792-9e52-2a0d7133ebee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8954e48-0617-43db-ae6c-a59c34da9108}, !- Handle
  {76fff20e-5205-4c9d-bbab-d74a399aef7f}, !- Name
  {98e43a82-7e70-49d3-b727-d25b2bc4e8f2}, !- Source Object
  4,                                      !- Outlet Port
  {89ef24bc-2960-493d-a7c6-68066c4a1b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}, !- Handle
  Story 2 North Perimeter Space ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {161e93c3-5ca0-4789-9ca9-900ad070a002}, !- Zone Air Inlet Port List
  {f1fb0e42-b5e5-415e-91b5-015177956ffa}, !- Zone Air Exhaust Port List
  {b32643c8-0731-4938-8544-84673869b588}, !- Zone Air Node Name
  {3489e958-e504-42c8-a12e-874f5f5c0dc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46630519-cce6-4b3d-aa7d-1657e428efba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c37e91d-8ceb-4b39-b421-0c8dea2107e5}, !- Handle
  Node 40,                                !- Name
  {b32643c8-0731-4938-8544-84673869b588}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b32643c8-0731-4938-8544-84673869b588}, !- Handle
  {587853ad-b685-4db2-bb5c-5350bf5e31db}, !- Name
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}, !- Source Object
  11,                                     !- Outlet Port
  {2c37e91d-8ceb-4b39-b421-0c8dea2107e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {161e93c3-5ca0-4789-9ca9-900ad070a002}, !- Handle
  {302c663f-7210-4fd2-94cc-50e9b5950dc3}, !- Name
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}, !- HVAC Component
  {cd402588-84ed-461c-ba13-8c42f5954467}; !- Port 1

OS:PortList,
  {f1fb0e42-b5e5-415e-91b5-015177956ffa}, !- Handle
  {3ecc415d-dafa-4f98-82fc-c82ccf3c9123}, !- Name
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}, !- HVAC Component
  {480999f8-2318-4c57-ba6c-55bbae30d630}; !- Port 1

OS:PortList,
  {3489e958-e504-42c8-a12e-874f5f5c0dc8}, !- Handle
  {16a17bf3-1c86-4a26-a567-55e4a80ccf35}, !- Name
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}; !- HVAC Component

OS:Sizing:Zone,
  {e738cb77-0fa6-4a52-a598-bee7b2d00ffd}, !- Handle
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be3e0516-7d42-4d1e-9a01-c53b72ae9a84}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {d5fe2f84-d9b6-435f-85e9-9de79085e383}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1d0c4d2-8fbd-409d-bd42-06adacda59af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {46630519-cce6-4b3d-aa7d-1657e428efba}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 35, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e1d0c4d2-8fbd-409d-bd42-06adacda59af}, !- Handle
  Zone HVAC Ideal Loads Air System 14,    !- Name
  ,                                       !- Availability Schedule Name
  {b408928c-f70d-408e-9ede-50d3e744adea}, !- Zone Supply Air Node Name
  {95e668cd-7745-462c-b287-7e8d9f02dc4a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {87197a82-f6ae-4b21-a587-fe8972a7643c}, !- Handle
  Node 41,                                !- Name
  {480999f8-2318-4c57-ba6c-55bbae30d630}, !- Inlet Port
  {b408928c-f70d-408e-9ede-50d3e744adea}; !- Outlet Port

OS:Connection,
  {480999f8-2318-4c57-ba6c-55bbae30d630}, !- Handle
  {e7b747ae-1122-4e42-9925-72c02992a381}, !- Name
  {f1fb0e42-b5e5-415e-91b5-015177956ffa}, !- Source Object
  3,                                      !- Outlet Port
  {87197a82-f6ae-4b21-a587-fe8972a7643c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b408928c-f70d-408e-9ede-50d3e744adea}, !- Handle
  {ce56c741-e24c-405e-ae51-9281812af8e8}, !- Name
  {87197a82-f6ae-4b21-a587-fe8972a7643c}, !- Source Object
  3,                                      !- Outlet Port
  {e1d0c4d2-8fbd-409d-bd42-06adacda59af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {290a4908-9ee6-40d4-8c45-92ee3fec4fa7}, !- Handle
  Node 42,                                !- Name
  {95e668cd-7745-462c-b287-7e8d9f02dc4a}, !- Inlet Port
  {cd402588-84ed-461c-ba13-8c42f5954467}; !- Outlet Port

OS:Connection,
  {cd402588-84ed-461c-ba13-8c42f5954467}, !- Handle
  {3732640a-61fd-4988-9771-74b5a17ae874}, !- Name
  {290a4908-9ee6-40d4-8c45-92ee3fec4fa7}, !- Source Object
  3,                                      !- Outlet Port
  {161e93c3-5ca0-4789-9ca9-900ad070a002}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95e668cd-7745-462c-b287-7e8d9f02dc4a}, !- Handle
  {f97a2f40-1b3c-4bb1-b2db-e2845f837392}, !- Name
  {e1d0c4d2-8fbd-409d-bd42-06adacda59af}, !- Source Object
  4,                                      !- Outlet Port
  {290a4908-9ee6-40d4-8c45-92ee3fec4fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {26654f88-08a7-4a6d-951a-b4a846923fc7}, !- Handle
  Story 2 South Core Space ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {077847f7-5be5-42c0-87d6-86662d704729}, !- Zone Air Inlet Port List
  {91aa28f0-5973-4055-a98f-7834d192a70e}, !- Zone Air Exhaust Port List
  {9bbb44d8-e821-4823-95d9-535b563d51a5}, !- Zone Air Node Name
  {eca4877e-8270-4e65-9d70-459d3ca36a2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7c012e4-e4ad-4ef5-985c-a3b697b86b37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {207a8ef6-a1a5-4f87-8684-1d4ebca4a7db}, !- Handle
  Node 43,                                !- Name
  {9bbb44d8-e821-4823-95d9-535b563d51a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bbb44d8-e821-4823-95d9-535b563d51a5}, !- Handle
  {44969a3e-24c3-4333-b8bd-6cf0fece42b9}, !- Name
  {26654f88-08a7-4a6d-951a-b4a846923fc7}, !- Source Object
  11,                                     !- Outlet Port
  {207a8ef6-a1a5-4f87-8684-1d4ebca4a7db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {077847f7-5be5-42c0-87d6-86662d704729}, !- Handle
  {45e27d54-222c-4333-97f1-504ab73d50c6}, !- Name
  {26654f88-08a7-4a6d-951a-b4a846923fc7}, !- HVAC Component
  {ba5a29bc-b5fe-414a-81c4-495d273e512a}; !- Port 1

OS:PortList,
  {91aa28f0-5973-4055-a98f-7834d192a70e}, !- Handle
  {4fcd622e-48ee-40f0-9141-14b60e1d5a93}, !- Name
  {26654f88-08a7-4a6d-951a-b4a846923fc7}, !- HVAC Component
  {27fc1068-19a6-446c-8f29-07feaa4eb774}; !- Port 1

OS:PortList,
  {eca4877e-8270-4e65-9d70-459d3ca36a2b}, !- Handle
  {38511bac-e175-4ea5-8e35-d3623b4e5895}, !- Name
  {26654f88-08a7-4a6d-951a-b4a846923fc7}; !- HVAC Component

OS:Sizing:Zone,
  {8e8eccb4-bb31-45f3-95fb-605d20a050e9}, !- Handle
  {26654f88-08a7-4a6d-951a-b4a846923fc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1efc8f7-8d94-4772-8e93-738a123c4342}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {26654f88-08a7-4a6d-951a-b4a846923fc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {079793e7-40bf-4f68-b0df-ebcec236e6cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {b7c012e4-e4ad-4ef5-985c-a3b697b86b37}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 36, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {079793e7-40bf-4f68-b0df-ebcec236e6cc}, !- Handle
  Zone HVAC Ideal Loads Air System 15,    !- Name
  ,                                       !- Availability Schedule Name
  {6db3f4e1-054c-411e-a4bb-8b130f48ba4d}, !- Zone Supply Air Node Name
  {42cbbb12-d735-4e30-afb6-5f4603f4d20f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d418014f-e08b-4424-abd9-5010fc70b198}, !- Handle
  Node 44,                                !- Name
  {27fc1068-19a6-446c-8f29-07feaa4eb774}, !- Inlet Port
  {6db3f4e1-054c-411e-a4bb-8b130f48ba4d}; !- Outlet Port

OS:Connection,
  {27fc1068-19a6-446c-8f29-07feaa4eb774}, !- Handle
  {ba79de85-2dee-4cd5-b28c-3e4259ce237a}, !- Name
  {91aa28f0-5973-4055-a98f-7834d192a70e}, !- Source Object
  3,                                      !- Outlet Port
  {d418014f-e08b-4424-abd9-5010fc70b198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db3f4e1-054c-411e-a4bb-8b130f48ba4d}, !- Handle
  {6b588713-bd63-48d8-a86d-da3d61c3e49a}, !- Name
  {d418014f-e08b-4424-abd9-5010fc70b198}, !- Source Object
  3,                                      !- Outlet Port
  {079793e7-40bf-4f68-b0df-ebcec236e6cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b98d589e-7b3f-4aab-97f3-7e7610ee948b}, !- Handle
  Node 45,                                !- Name
  {42cbbb12-d735-4e30-afb6-5f4603f4d20f}, !- Inlet Port
  {ba5a29bc-b5fe-414a-81c4-495d273e512a}; !- Outlet Port

OS:Connection,
  {ba5a29bc-b5fe-414a-81c4-495d273e512a}, !- Handle
  {6f0553a6-0081-48c5-8929-d0d8cb7c2793}, !- Name
  {b98d589e-7b3f-4aab-97f3-7e7610ee948b}, !- Source Object
  3,                                      !- Outlet Port
  {077847f7-5be5-42c0-87d6-86662d704729}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42cbbb12-d735-4e30-afb6-5f4603f4d20f}, !- Handle
  {f635581a-3805-4930-95de-f770fe04fb1a}, !- Name
  {079793e7-40bf-4f68-b0df-ebcec236e6cc}, !- Source Object
  4,                                      !- Outlet Port
  {b98d589e-7b3f-4aab-97f3-7e7610ee948b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}, !- Handle
  Story 2 South Lower Perimeter Space ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba92d0b2-7a11-49e3-8a3e-6129110ca169}, !- Zone Air Inlet Port List
  {29ae29c9-bfd9-4d58-a5ff-b7e4a578df72}, !- Zone Air Exhaust Port List
  {6616ae3a-04df-458d-a7e9-4fb9b71d3535}, !- Zone Air Node Name
  {0f2f2d46-6b78-4767-be7b-0081e7cbfd3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2752f778-5f56-463e-9ff8-b2489096ec9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff8ca9c4-30e7-463d-82ae-459425cbefa0}, !- Handle
  Node 46,                                !- Name
  {6616ae3a-04df-458d-a7e9-4fb9b71d3535}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6616ae3a-04df-458d-a7e9-4fb9b71d3535}, !- Handle
  {7e9ef6f0-691a-4fe8-b6f8-29e43e8cb6f0}, !- Name
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}, !- Source Object
  11,                                     !- Outlet Port
  {ff8ca9c4-30e7-463d-82ae-459425cbefa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba92d0b2-7a11-49e3-8a3e-6129110ca169}, !- Handle
  {1c2cc64d-c243-407f-aa41-eaf1c1b8b445}, !- Name
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}, !- HVAC Component
  {57b92b9a-7f6a-4e2b-9128-6ddaac2637c6}; !- Port 1

OS:PortList,
  {29ae29c9-bfd9-4d58-a5ff-b7e4a578df72}, !- Handle
  {0b51e922-0deb-46e4-a1e3-a5776d9f11bb}, !- Name
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}, !- HVAC Component
  {80f52b3a-3807-48fa-a6d7-d5cf44a12177}; !- Port 1

OS:PortList,
  {0f2f2d46-6b78-4767-be7b-0081e7cbfd3a}, !- Handle
  {c342655d-f072-421a-b461-69040bda82db}, !- Name
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}; !- HVAC Component

OS:Sizing:Zone,
  {a419c6f6-f151-418c-a695-5fdf3628dad1}, !- Handle
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7ca658d-450f-4aa8-b5f5-c00d0a9e1d96}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d5eedc77-6c76-42fa-98a5-e7091bd18dfa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e959cbbf-e7b1-4c69-80cd-dda557cfa9f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {2752f778-5f56-463e-9ff8-b2489096ec9b}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 37, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e959cbbf-e7b1-4c69-80cd-dda557cfa9f6}, !- Handle
  Zone HVAC Ideal Loads Air System 16,    !- Name
  ,                                       !- Availability Schedule Name
  {387270d1-9647-493c-bebd-19c526677928}, !- Zone Supply Air Node Name
  {48852a17-d53b-473e-8456-72e8d242ee4c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {68fe6c06-af6e-4a60-86c4-1ca9974b8844}, !- Handle
  Node 47,                                !- Name
  {80f52b3a-3807-48fa-a6d7-d5cf44a12177}, !- Inlet Port
  {387270d1-9647-493c-bebd-19c526677928}; !- Outlet Port

OS:Connection,
  {80f52b3a-3807-48fa-a6d7-d5cf44a12177}, !- Handle
  {d824979f-65af-4de0-a768-ae0e211dd5fc}, !- Name
  {29ae29c9-bfd9-4d58-a5ff-b7e4a578df72}, !- Source Object
  3,                                      !- Outlet Port
  {68fe6c06-af6e-4a60-86c4-1ca9974b8844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387270d1-9647-493c-bebd-19c526677928}, !- Handle
  {ab59694e-dffe-426a-8bf8-2f4fe13a8392}, !- Name
  {68fe6c06-af6e-4a60-86c4-1ca9974b8844}, !- Source Object
  3,                                      !- Outlet Port
  {e959cbbf-e7b1-4c69-80cd-dda557cfa9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbe604a9-470c-40e7-b31b-8f63a4889089}, !- Handle
  Node 48,                                !- Name
  {48852a17-d53b-473e-8456-72e8d242ee4c}, !- Inlet Port
  {57b92b9a-7f6a-4e2b-9128-6ddaac2637c6}; !- Outlet Port

OS:Connection,
  {57b92b9a-7f6a-4e2b-9128-6ddaac2637c6}, !- Handle
  {cf87aac5-0a55-432c-9955-f28e8cf60041}, !- Name
  {bbe604a9-470c-40e7-b31b-8f63a4889089}, !- Source Object
  3,                                      !- Outlet Port
  {ba92d0b2-7a11-49e3-8a3e-6129110ca169}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48852a17-d53b-473e-8456-72e8d242ee4c}, !- Handle
  {be7fb7c0-5853-4f35-a5b1-91427d2ab822}, !- Name
  {e959cbbf-e7b1-4c69-80cd-dda557cfa9f6}, !- Source Object
  4,                                      !- Outlet Port
  {bbe604a9-470c-40e7-b31b-8f63a4889089}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}, !- Handle
  Story 2 South Upper Left Perimeter Space ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {454faffa-02db-4600-b086-3e972dc6bab5}, !- Zone Air Inlet Port List
  {21c788d1-d8a0-4775-ab48-0f059c715dc5}, !- Zone Air Exhaust Port List
  {7d306516-3f02-4597-8f3c-aaa72aee2f77}, !- Zone Air Node Name
  {ae03031a-6aa9-4383-9192-360772083934}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4f782ed-77c0-4b76-877c-5463424f7b98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0603675e-d1c7-4bc5-a699-88c08c857cbb}, !- Handle
  Node 49,                                !- Name
  {7d306516-3f02-4597-8f3c-aaa72aee2f77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d306516-3f02-4597-8f3c-aaa72aee2f77}, !- Handle
  {ad209531-216d-4b42-9457-8289914246c5}, !- Name
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}, !- Source Object
  11,                                     !- Outlet Port
  {0603675e-d1c7-4bc5-a699-88c08c857cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {454faffa-02db-4600-b086-3e972dc6bab5}, !- Handle
  {c5271b27-4673-4223-ac7c-5ea39b0b2034}, !- Name
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}, !- HVAC Component
  {06ec0269-760a-4f2f-9987-eb5f93184530}; !- Port 1

OS:PortList,
  {21c788d1-d8a0-4775-ab48-0f059c715dc5}, !- Handle
  {bbe9a866-ee45-4497-aaa5-da330e49034a}, !- Name
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}, !- HVAC Component
  {21fbf8b5-b387-42c8-a9a0-c4eda9d31252}; !- Port 1

OS:PortList,
  {ae03031a-6aa9-4383-9192-360772083934}, !- Handle
  {8d382d4a-c96b-40e6-9b53-dc055582884e}, !- Name
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}; !- HVAC Component

OS:Sizing:Zone,
  {0496da76-9513-4320-b1b5-c42c6927aeab}, !- Handle
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9ad3ec1-970c-414e-9a36-a01077cabafd}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2e2f1aec-90e3-4401-ad68-8ce6b8cee24d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7fdd3a9-278e-40c0-8e19-017bb8b54235}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {e4f782ed-77c0-4b76-877c-5463424f7b98}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 38, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e7fdd3a9-278e-40c0-8e19-017bb8b54235}, !- Handle
  Zone HVAC Ideal Loads Air System 17,    !- Name
  ,                                       !- Availability Schedule Name
  {17c9eb8c-8b72-44ae-9944-5f4caaa2fccc}, !- Zone Supply Air Node Name
  {46d15cdf-9b67-4900-8446-215ec6f9ec7f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {62646a3f-c691-45ce-9c6c-7a8ee00aa6d7}, !- Handle
  Node 50,                                !- Name
  {21fbf8b5-b387-42c8-a9a0-c4eda9d31252}, !- Inlet Port
  {17c9eb8c-8b72-44ae-9944-5f4caaa2fccc}; !- Outlet Port

OS:Connection,
  {21fbf8b5-b387-42c8-a9a0-c4eda9d31252}, !- Handle
  {d0d8f66d-a7ad-48f8-ad3b-bf2e80ddbf09}, !- Name
  {21c788d1-d8a0-4775-ab48-0f059c715dc5}, !- Source Object
  3,                                      !- Outlet Port
  {62646a3f-c691-45ce-9c6c-7a8ee00aa6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c9eb8c-8b72-44ae-9944-5f4caaa2fccc}, !- Handle
  {3518c885-129b-409d-ab69-f88071ae20d5}, !- Name
  {62646a3f-c691-45ce-9c6c-7a8ee00aa6d7}, !- Source Object
  3,                                      !- Outlet Port
  {e7fdd3a9-278e-40c0-8e19-017bb8b54235}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b82a028d-b7ec-4519-82d1-627d58308217}, !- Handle
  Node 51,                                !- Name
  {46d15cdf-9b67-4900-8446-215ec6f9ec7f}, !- Inlet Port
  {06ec0269-760a-4f2f-9987-eb5f93184530}; !- Outlet Port

OS:Connection,
  {06ec0269-760a-4f2f-9987-eb5f93184530}, !- Handle
  {0347b3df-170f-45d3-a90c-dce7d27e2b77}, !- Name
  {b82a028d-b7ec-4519-82d1-627d58308217}, !- Source Object
  3,                                      !- Outlet Port
  {454faffa-02db-4600-b086-3e972dc6bab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46d15cdf-9b67-4900-8446-215ec6f9ec7f}, !- Handle
  {fc1f7c5f-c3bf-4671-b46d-e0cedd4b973c}, !- Name
  {e7fdd3a9-278e-40c0-8e19-017bb8b54235}, !- Source Object
  4,                                      !- Outlet Port
  {b82a028d-b7ec-4519-82d1-627d58308217}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {553e0393-f37f-4cab-b2fc-ca40766d3585}, !- Handle
  Story 2 South Upper Left Perimeter Space 1 ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9be7dfbf-f183-4df4-a2a6-861517c56dfb}, !- Zone Air Inlet Port List
  {6f3b21a0-0717-4360-86e2-27b21bcad1a5}, !- Zone Air Exhaust Port List
  {32ecff62-8e0c-419a-9c8d-4129e283b6ea}, !- Zone Air Node Name
  {4f576514-0fbb-4ee2-af4c-683989d67c90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {161be13b-7ba6-4da6-9aca-e80959edec6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd0bca0b-fa75-4b45-b99e-ce0c47ec7199}, !- Handle
  Node 52,                                !- Name
  {32ecff62-8e0c-419a-9c8d-4129e283b6ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32ecff62-8e0c-419a-9c8d-4129e283b6ea}, !- Handle
  {240eec4f-2aeb-4062-84ce-44d9ee8330fa}, !- Name
  {553e0393-f37f-4cab-b2fc-ca40766d3585}, !- Source Object
  11,                                     !- Outlet Port
  {fd0bca0b-fa75-4b45-b99e-ce0c47ec7199}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9be7dfbf-f183-4df4-a2a6-861517c56dfb}, !- Handle
  {a693436a-b977-4508-ba05-c9ba14f18d85}, !- Name
  {553e0393-f37f-4cab-b2fc-ca40766d3585}, !- HVAC Component
  {da11fcb0-88b5-403e-8b58-415e97971125}; !- Port 1

OS:PortList,
  {6f3b21a0-0717-4360-86e2-27b21bcad1a5}, !- Handle
  {5c993215-a5de-44fd-a590-6847cb3b464b}, !- Name
  {553e0393-f37f-4cab-b2fc-ca40766d3585}, !- HVAC Component
  {aefe7ff4-993d-4715-aabf-271af5f0d756}; !- Port 1

OS:PortList,
  {4f576514-0fbb-4ee2-af4c-683989d67c90}, !- Handle
  {55079320-fff9-450d-9428-cc72f42db00e}, !- Name
  {553e0393-f37f-4cab-b2fc-ca40766d3585}; !- HVAC Component

OS:Sizing:Zone,
  {8610df54-e0e8-47b6-a135-cf24467dfe8b}, !- Handle
  {553e0393-f37f-4cab-b2fc-ca40766d3585}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c2e9c89-f9fa-464c-b187-ab7df5f061c2}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {553e0393-f37f-4cab-b2fc-ca40766d3585}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0be36115-cad4-4aa8-9eea-6644d5e10f40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {161be13b-7ba6-4da6-9aca-e80959edec6d}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 39, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0be36115-cad4-4aa8-9eea-6644d5e10f40}, !- Handle
  Zone HVAC Ideal Loads Air System 18,    !- Name
  ,                                       !- Availability Schedule Name
  {8861b3de-4224-4db9-be00-e558871f6f37}, !- Zone Supply Air Node Name
  {48347a40-3155-4f66-ad61-33d66081ef69}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {6ddd5121-8041-4114-9dbc-4c852f52e051}, !- Handle
  Node 53,                                !- Name
  {aefe7ff4-993d-4715-aabf-271af5f0d756}, !- Inlet Port
  {8861b3de-4224-4db9-be00-e558871f6f37}; !- Outlet Port

OS:Connection,
  {aefe7ff4-993d-4715-aabf-271af5f0d756}, !- Handle
  {08026109-f954-4fd9-8089-9b715066b8b7}, !- Name
  {6f3b21a0-0717-4360-86e2-27b21bcad1a5}, !- Source Object
  3,                                      !- Outlet Port
  {6ddd5121-8041-4114-9dbc-4c852f52e051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8861b3de-4224-4db9-be00-e558871f6f37}, !- Handle
  {408cd110-f685-4f62-b172-3fbf12cf64a8}, !- Name
  {6ddd5121-8041-4114-9dbc-4c852f52e051}, !- Source Object
  3,                                      !- Outlet Port
  {0be36115-cad4-4aa8-9eea-6644d5e10f40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15dca91e-6b06-4f55-9b35-f433bbae9c7e}, !- Handle
  Node 54,                                !- Name
  {48347a40-3155-4f66-ad61-33d66081ef69}, !- Inlet Port
  {da11fcb0-88b5-403e-8b58-415e97971125}; !- Outlet Port

OS:Connection,
  {da11fcb0-88b5-403e-8b58-415e97971125}, !- Handle
  {0a4cd5e8-5c71-4bfc-a1c2-0667c4d07db8}, !- Name
  {15dca91e-6b06-4f55-9b35-f433bbae9c7e}, !- Source Object
  3,                                      !- Outlet Port
  {9be7dfbf-f183-4df4-a2a6-861517c56dfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48347a40-3155-4f66-ad61-33d66081ef69}, !- Handle
  {89d5e7a3-b865-4441-9608-68ee6dd51782}, !- Name
  {0be36115-cad4-4aa8-9eea-6644d5e10f40}, !- Source Object
  4,                                      !- Outlet Port
  {15dca91e-6b06-4f55-9b35-f433bbae9c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}, !- Handle
  Story 2 West Lower Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62294914-2b5f-4402-83a6-30bf2061756a}, !- Zone Air Inlet Port List
  {e807bc81-970f-429e-a320-e544ab7b4bcd}, !- Zone Air Exhaust Port List
  {f16c1b09-f3fe-4e10-baf4-7de1ffb5efe8}, !- Zone Air Node Name
  {758495a6-599a-4ffe-ac89-749b1300cc92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb74bb3e-207b-425d-ba86-8805b881066e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56a52a69-2da1-4ce3-9782-d08bc5b5e791}, !- Handle
  Node 55,                                !- Name
  {f16c1b09-f3fe-4e10-baf4-7de1ffb5efe8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16c1b09-f3fe-4e10-baf4-7de1ffb5efe8}, !- Handle
  {b638f66c-056e-432d-9c04-daa419c61fee}, !- Name
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}, !- Source Object
  11,                                     !- Outlet Port
  {56a52a69-2da1-4ce3-9782-d08bc5b5e791}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62294914-2b5f-4402-83a6-30bf2061756a}, !- Handle
  {52d8ecc6-0fee-4b37-9af9-c045b476698a}, !- Name
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}, !- HVAC Component
  {f6df655f-f1ff-42c4-8c00-7df24dc4cb40}; !- Port 1

OS:PortList,
  {e807bc81-970f-429e-a320-e544ab7b4bcd}, !- Handle
  {77f083a6-cb8f-46bf-b7f1-9a44964d4a9f}, !- Name
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}, !- HVAC Component
  {2177c61e-5e68-48c3-8165-ea92665923cf}; !- Port 1

OS:PortList,
  {758495a6-599a-4ffe-ac89-749b1300cc92}, !- Handle
  {977eec3a-e318-43c9-a94f-1f3e4ca4e226}, !- Name
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}; !- HVAC Component

OS:Sizing:Zone,
  {fb07af9c-1f9f-4b7f-8af9-e31ff4d0e432}, !- Handle
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23e881e4-b9d9-4835-ae06-853a2505954b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6af36e2f-a9f3-4cac-9227-c522b7f480a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f945b50-6cf1-44b4-878a-b6df40a9387d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb74bb3e-207b-425d-ba86-8805b881066e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 40, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {1f945b50-6cf1-44b4-878a-b6df40a9387d}, !- Handle
  Zone HVAC Ideal Loads Air System 19,    !- Name
  ,                                       !- Availability Schedule Name
  {4b3f5a56-47e8-44d3-a2fc-39552a4d224a}, !- Zone Supply Air Node Name
  {c00702f2-90e9-4fbd-aa8d-176d26192176}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {37c99e4b-fbf0-45e9-93f8-279a4cfc1b08}, !- Handle
  Node 56,                                !- Name
  {2177c61e-5e68-48c3-8165-ea92665923cf}, !- Inlet Port
  {4b3f5a56-47e8-44d3-a2fc-39552a4d224a}; !- Outlet Port

OS:Connection,
  {2177c61e-5e68-48c3-8165-ea92665923cf}, !- Handle
  {33a60c75-6ad0-46a7-b7d2-18523dbc2bdc}, !- Name
  {e807bc81-970f-429e-a320-e544ab7b4bcd}, !- Source Object
  3,                                      !- Outlet Port
  {37c99e4b-fbf0-45e9-93f8-279a4cfc1b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3f5a56-47e8-44d3-a2fc-39552a4d224a}, !- Handle
  {a43388cb-a6f1-4fe6-903d-bb58fbc16542}, !- Name
  {37c99e4b-fbf0-45e9-93f8-279a4cfc1b08}, !- Source Object
  3,                                      !- Outlet Port
  {1f945b50-6cf1-44b4-878a-b6df40a9387d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e2a5025-042a-437d-a2ef-831c92d35301}, !- Handle
  Node 57,                                !- Name
  {c00702f2-90e9-4fbd-aa8d-176d26192176}, !- Inlet Port
  {f6df655f-f1ff-42c4-8c00-7df24dc4cb40}; !- Outlet Port

OS:Connection,
  {f6df655f-f1ff-42c4-8c00-7df24dc4cb40}, !- Handle
  {b251e861-cc7c-40a2-bc9a-95888e77f085}, !- Name
  {8e2a5025-042a-437d-a2ef-831c92d35301}, !- Source Object
  3,                                      !- Outlet Port
  {62294914-2b5f-4402-83a6-30bf2061756a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c00702f2-90e9-4fbd-aa8d-176d26192176}, !- Handle
  {e219886c-0453-4a32-a3fe-6b5a0fe7c9a2}, !- Name
  {1f945b50-6cf1-44b4-878a-b6df40a9387d}, !- Source Object
  4,                                      !- Outlet Port
  {8e2a5025-042a-437d-a2ef-831c92d35301}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {06d87561-02a4-4781-b8c9-6e692420742b}, !- Handle
  Story 2 West Upper Perimeter Space ZN,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {637f119b-d93e-4cc5-b9e3-a26b7d4b0327}, !- Zone Air Inlet Port List
  {c45de9ea-841f-4547-bfb4-04df1a6d7f83}, !- Zone Air Exhaust Port List
  {644cce7e-dc5f-427a-b675-bf4b0de562b4}, !- Zone Air Node Name
  {d143c614-52d2-470d-807c-b5ac1f59699e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1377bf8-a4ca-4462-aec9-e9b7055c9e48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60ebcbe6-e56b-454d-ae99-94e5646f1074}, !- Handle
  Node 58,                                !- Name
  {644cce7e-dc5f-427a-b675-bf4b0de562b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {644cce7e-dc5f-427a-b675-bf4b0de562b4}, !- Handle
  {8ecd9302-187c-43b4-8bbf-d1c91dd65d8f}, !- Name
  {06d87561-02a4-4781-b8c9-6e692420742b}, !- Source Object
  11,                                     !- Outlet Port
  {60ebcbe6-e56b-454d-ae99-94e5646f1074}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {637f119b-d93e-4cc5-b9e3-a26b7d4b0327}, !- Handle
  {cfd3348a-5034-45fe-aac1-e97a3aeb7e77}, !- Name
  {06d87561-02a4-4781-b8c9-6e692420742b}, !- HVAC Component
  {261430bd-7261-4b15-a2fc-c9dfe5d8b2b7}; !- Port 1

OS:PortList,
  {c45de9ea-841f-4547-bfb4-04df1a6d7f83}, !- Handle
  {64121754-0a29-4975-b40e-3cab249ea589}, !- Name
  {06d87561-02a4-4781-b8c9-6e692420742b}, !- HVAC Component
  {256511d2-3ca3-433d-879a-43bbd0f136c1}; !- Port 1

OS:PortList,
  {d143c614-52d2-470d-807c-b5ac1f59699e}, !- Handle
  {d9efdc64-8cce-4fef-b9d1-fe375fa5c12f}, !- Name
  {06d87561-02a4-4781-b8c9-6e692420742b}; !- HVAC Component

OS:Sizing:Zone,
  {3f8f1f8d-2687-46d4-85ef-0b9201545b8e}, !- Handle
  {06d87561-02a4-4781-b8c9-6e692420742b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b700116-2ce2-4b53-90f3-66f72c453665}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {06d87561-02a4-4781-b8c9-6e692420742b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c30d420-1c16-4003-8838-d8a22f86f844}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1377bf8-a4ca-4462-aec9-e9b7055c9e48}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 41, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {3c30d420-1c16-4003-8838-d8a22f86f844}, !- Handle
  Zone HVAC Ideal Loads Air System 20,    !- Name
  ,                                       !- Availability Schedule Name
  {b72eeec4-99af-4a84-855f-b0f6ed4d609f}, !- Zone Supply Air Node Name
  {32a4871f-74e9-404d-b863-3c28a6c42473}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {334de07a-b546-4d84-906d-50d67a59820d}, !- Handle
  Node 59,                                !- Name
  {256511d2-3ca3-433d-879a-43bbd0f136c1}, !- Inlet Port
  {b72eeec4-99af-4a84-855f-b0f6ed4d609f}; !- Outlet Port

OS:Connection,
  {256511d2-3ca3-433d-879a-43bbd0f136c1}, !- Handle
  {ae493296-d2d5-4309-ab95-64d9c042ecaa}, !- Name
  {c45de9ea-841f-4547-bfb4-04df1a6d7f83}, !- Source Object
  3,                                      !- Outlet Port
  {334de07a-b546-4d84-906d-50d67a59820d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72eeec4-99af-4a84-855f-b0f6ed4d609f}, !- Handle
  {17211f4b-091c-41c8-845d-ec147e6724ed}, !- Name
  {334de07a-b546-4d84-906d-50d67a59820d}, !- Source Object
  3,                                      !- Outlet Port
  {3c30d420-1c16-4003-8838-d8a22f86f844}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {408bc1aa-88f8-40c1-b0de-2389d87ee5f4}, !- Handle
  Node 60,                                !- Name
  {32a4871f-74e9-404d-b863-3c28a6c42473}, !- Inlet Port
  {261430bd-7261-4b15-a2fc-c9dfe5d8b2b7}; !- Outlet Port

OS:Connection,
  {261430bd-7261-4b15-a2fc-c9dfe5d8b2b7}, !- Handle
  {3022db70-1952-4d7f-bc4c-dec6f70feb03}, !- Name
  {408bc1aa-88f8-40c1-b0de-2389d87ee5f4}, !- Source Object
  3,                                      !- Outlet Port
  {637f119b-d93e-4cc5-b9e3-a26b7d4b0327}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32a4871f-74e9-404d-b863-3c28a6c42473}, !- Handle
  {99d568e6-3ca5-4d5f-b7d2-f7f74ab8cbfc}, !- Name
  {3c30d420-1c16-4003-8838-d8a22f86f844}, !- Source Object
  4,                                      !- Outlet Port
  {408bc1aa-88f8-40c1-b0de-2389d87ee5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {fc445b91-c4e5-4490-aad7-3f6238e09087}, !- Handle
  Surface 10_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0dafd37-2577-432a-bbc7-9291eec54feb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.2659595499958, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  49.2659595499958, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  4.59540000000001, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.59540000000001, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {539d4481-be0e-49d9-81d0-89688951aebc}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26387100-c8ef-4e3b-8e6f-b0eaee940490}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 0, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 0, 1.93773554449734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed81b042-1b10-4a28-9163-fe0a5d7ea336}, !- Handle
  Surface 113_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d62d586a-982f-4e36-948a-421f48dac33b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7467595499958, 1.4210854715202e-14, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  44.7467595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  80.2773190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  80.2773190999916, 1.4210854715202e-14, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8f765bd-e686-454f-8dbb-334893dda04d}, !- Handle
  Surface 117_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72998f8a-2627-43e7-b1e9-3a64b52a30f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5559595499958, 89.4427190999916, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  35.5559595499958, 89.4427190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 89.4427190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 89.4427190999916, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {038d5a98-5b59-47b4-9374-ccf866ff0b73}, !- Handle
  Surface 121_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edfdbb11-d8bd-47f1-aac0-afffdaa6eaac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.3281190999916, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  80.3281190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  124.998678649987, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  124.998678649987, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b317869c-1850-46ba-8b8b-fd33751b8821}, !- Handle
  Surface 122_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {564858fd-54ae-4660-a42c-bf4f0e351904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {193c21ee-aaa1-4029-abee-64f23593fb62}, !- Handle
  Surface 123_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ca37154-ac90-47ea-ab17-b01e18fd2324}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce5eaf3e-1a69-4b70-9f5b-303575129831}, !- Handle
  Surface 124_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb58bd60-52b3-4329-b6ad-d56a286699e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7467595499958, 1.4210854715202e-14, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  44.7467595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  80.2773190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  80.2773190999916, 1.4210854715202e-14, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2518f35-9fd9-4263-aefe-71a8f5396aa1}, !- Handle
  Surface 14_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b1a2033-bc4e-4884-92a4-129b72cd98e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 44.6959595499954, 1.93773554449734,  !- X,Y,Z Vertex 1 {m}
  0, 44.6959595499954, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000019, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000019, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87b51a51-4800-4c1a-bb9d-5dbc3850c8a2}, !- Handle
  Surface 2_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {284a5b40-fa8a-4c88-a181-c440dcb48667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4173190999916, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4173190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999905, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5caef10-8f7f-47a2-9f5a-efb43179a232}, !- Handle
  Surface 20_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb305a2a-e3fd-49a4-bc1a-02ffea8e5d28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.568678649987, 4.56999999999962, 1.93684484424362, !- X,Y,Z Vertex 1 {m}
  129.568678649987, 4.56999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.56999999999962, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.56999999999962, 1.93684484424362; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87e906ed-ef4c-441e-97bc-cd11c0a153cd}, !- Handle
  Surface 26_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66f4266c-f733-4c06-92d7-2446a77b8eb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.56999999999962, -4.54459999999998, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.54459999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1259595499954, 0.762, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1259595499954, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {742a9c4c-bcf6-4104-8080-a1c8b2ec36f3}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87f40929-eed2-4f95-9470-60025a79eb96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499954, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499954, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92012449-4b56-4fb9-8036-ba694cfb45bf}, !- Handle
  Surface 34_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57b9622b-1837-44cd-9bce-3647c0e2695e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.1259595499954, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  40.1259595499954, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a28a619d-38c1-4e2e-aeb1-5d3b6bda2bd5}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1a96734-d513-4756-ab96-483ec426bae5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57000000000004, -4.5446, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.5446, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8473190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8473190999916, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe82cae6-02e4-4008-9f62-2c715073ef6e}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c364da3e-9dd6-4253-8fc1-d475e52124a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 0, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 0, 1.93773554449734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d75260f-8397-41bc-9263-7589a77c1e41}, !- Handle
  Surface 53_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42205675-d4de-4f85-bf87-afb662de0650}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.3281190999916, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  80.3281190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  124.998678649987, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  124.998678649987, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24945912-d11f-4dae-91cd-c1acefa5879b}, !- Handle
  Surface 57_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d73fcb65-5d38-4d8c-a36a-84947d356acb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5559595499958, 89.4427190999916, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  35.5559595499958, 89.4427190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 89.4427190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 89.4427190999916, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85293967-e037-4d1a-8dfe-f148a3cfed35}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63ca3b38-7260-4f90-9e7f-38bfbc235c1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4173190999916, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4173190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999905, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3689cea9-faac-473f-9d57-7bb45394a3a6}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ce9bc35-b68d-434c-8584-dcfb47274bc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66702d64-1661-404c-b8da-e7b0395a0229}, !- Handle
  Surface 70_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7ff6adb-3fbc-4071-8737-4bfb56d50f7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.2659595499958, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  49.2659595499958, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  4.59540000000001, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.59540000000001, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78b1fd1a-58e9-49d6-abd3-2d4c61ef0d7e}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8274ddc-62fa-4257-bbeb-c40ccf025791}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 44.6959595499954, 1.93773554449734,  !- X,Y,Z Vertex 1 {m}
  0, 44.6959595499954, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000019, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000019, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9854de98-35ac-4b1b-a582-39dcdb4f0678}, !- Handle
  Surface 8_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c41ba0de-5a6b-49e3-aa4c-1027cf7ec674}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bbcaeaa-5da3-4c83-bec6-b58879bedd18}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dea8d3a-2865-4e06-80a2-63424a930d26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.568678649987, 4.56999999999962, 1.93684484424362, !- X,Y,Z Vertex 1 {m}
  129.568678649987, 4.56999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.56999999999962, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.56999999999962, 1.93684484424362; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99589135-8ca3-4d1e-a12b-75ad6588b8c6}, !- Handle
  Surface 86_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {446b3e60-7b9f-4d20-a581-16d6d16b40cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.56999999999962, -4.54459999999998, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.54459999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1259595499954, 0.762, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1259595499954, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3996abbb-8616-40dd-a655-205cf62a44a1}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe318fd3-9e27-4595-885b-fb5d2603d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499954, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499954, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1fac0e4-8eec-4aca-97fd-f6106ece3e54}, !- Handle
  Surface 94_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d17f0ef6-26b4-4b9d-b7e7-3e67c4e4c102}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.1259595499954, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  40.1259595499954, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60973f3-7e87-4292-857d-77dea8e20e2b}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e65187e6-635e-439b-bd67-574f7719d837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57000000000004, -4.5446, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.5446, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8473190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8473190999916, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94fd21bb-72ba-4a8d-8707-111197125c3c}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b5ddba8c-c2f6-4dd7-994e-c9476bafbffc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.96185220099775, 49.084062669335, 3.2, !- X,Y,Z Vertex 1 {m}
  1.96185220099775, 36.4349520286615, 3.2, !- X,Y,Z Vertex 2 {m}
  2.60814779900225, 35.788656430657, 3.2, !- X,Y,Z Vertex 3 {m}
  2.60814779900225, 48.4377670713305, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {820ad638-8576-42d3-a468-3ae97af518a2}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {71ab3eba-6a23-4a5b-94dc-33afcb6a054a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.8766618371619, 2.60814779900225, 3.2, !- X,Y,Z Vertex 1 {m}
  19.8446977128341, 2.60814779900225, 3.2, !- X,Y,Z Vertex 2 {m}
  19.1984021148296, 1.96185220099775, 3.2, !- X,Y,Z Vertex 3 {m}
  25.5229574351664, 1.96185220099775, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d57ad85f-995b-451e-a27b-023acafdb02e}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {a3a6ab80-ee5a-4bc7-99e3-efa67c76a594}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.3525767074941, 15.2746977128337, 3.2, !- X,Y,Z Vertex 1 {m}
  71.3525767074941, 20.3066618371613, 3.2, !- X,Y,Z Vertex 2 {m}
  53.6715019424929, 20.3066618371613, 3.2, !- X,Y,Z Vertex 3 {m}
  53.6715019424929, 15.2746977128337, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4f46fb5-23ca-4b54-b24f-fe1846b0b94e}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f0375359-5502-43a6-ab26-f4390905742a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.3066618371619, 38.3968042296592, 3.2, !- X,Y,Z Vertex 1 {m}
  20.3066618371619, 51.0459148703328, 3.2, !- X,Y,Z Vertex 2 {m}
  15.2746977128341, 51.0459148703328, 3.2, !- X,Y,Z Vertex 3 {m}
  15.2746977128341, 38.3968042296592, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f79cbfa-32be-4d80-b169-8e3d41c71aa4}, !- Handle
  Surface 66_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e27efe0a-2229-4240-ad53-75b16d0f3b5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60814779900225, 41.0049520286615, 3.2, !- X,Y,Z Vertex 1 {m}
  2.60814779900225, 53.654062669335, 3.2, !- X,Y,Z Vertex 2 {m}
  1.96185220099775, 53.0077670713305, 3.2, !- X,Y,Z Vertex 3 {m}
  1.96185220099775, 40.358656430657, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84979244-cce2-41f9-8b0e-4a72fdfb711f}, !- Handle
  Surface 72_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {de3a5d0d-5e1e-49b6-8a13-8650553506cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.1311052341686, 2.60814779900225, 3.2, !- X,Y,Z Vertex 1 {m}
  21.8065499138319, 2.60814779900225, 3.2, !- X,Y,Z Vertex 2 {m}
  21.1602543158274, 1.96185220099775, 3.2, !- X,Y,Z Vertex 3 {m}
  27.4848096361641, 1.96185220099775, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5ca106e-7d13-4d3d-9ea1-844310d441ac}, !- Handle
  Surface 78_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {251a9f53-93c0-4d91-8db4-435049f00849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60814779900225, 19.8446977128337, 3.2, !- X,Y,Z Vertex 1 {m}
  2.60814779900225, 24.8766618371613, 3.2, !- X,Y,Z Vertex 2 {m}
  1.96185220099775, 25.5229574351658, 3.2, !- X,Y,Z Vertex 3 {m}
  1.96185220099775, 19.1984021148292, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e70a7d1-5b6c-48ca-b2f8-1002c257b959}, !- Handle
  Surface 84_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9bd3dbb1-b357-4a61-a84c-b18c353e634a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.6715019424929, 1.96185220099775, 3.2, !- X,Y,Z Vertex 1 {m}
  71.3525767074941, 1.96185220099775, 3.2, !- X,Y,Z Vertex 2 {m}
  71.9988723054986, 2.60814779900225, 3.2, !- X,Y,Z Vertex 3 {m}
  53.0252063444884, 2.60814779900225, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {728741a0-ee18-4a13-aa7f-590118115402}, !- Handle
  Surface 90_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {a95ec08a-9f2d-4b83-b936-328043719c1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.96185220099775, 20.3066618371613, 3.2, !- X,Y,Z Vertex 1 {m}
  1.96185220099775, 15.2746977128337, 3.2, !- X,Y,Z Vertex 2 {m}
  2.60814779900225, 14.6284021148292, 3.2, !- X,Y,Z Vertex 3 {m}
  2.60814779900225, 20.9529574351658, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55ee8832-041f-4c34-aa24-e403b114381f}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b36b0849-e90f-452b-99dc-a5af36977ef9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.9148096361636, 2.60814779900225, 3.2, !- X,Y,Z Vertex 1 {m}
  16.5902543158269, 2.60814779900225, 3.2, !- X,Y,Z Vertex 2 {m}
  17.2365499138314, 1.96185220099775, 3.2, !- X,Y,Z Vertex 3 {m}
  23.5611052341681, 1.96185220099775, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {2a99e428-53eb-4338-9a68-ccf05da324d9}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

