
Version,
  9.1;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  T shape_SmallHotel_NECB2017,            !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.8727190999916,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 38_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57000000000004, -4.5446, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.5446, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8473190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8473190999916, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.57000000000004, -4.57, 3.2;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 East Lower Perimeter Space Infiltration, !- Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 46; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 46, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Week:Daily,
  NECB-F-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-F-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-F-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  22;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-F-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-F-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-F-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Inlet Node List, !- Name
  Node 73,                                !- Node Name 1
  Node 76;                                !- Node Name 2

NodeList,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Exhaust Node List, !- Name
  Node 72;                                !- Node Name 1

NodeList,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Return Node List, !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 72,                                !- Air Inlet Node Name
  Node 73,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 6,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 5,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 6,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 72;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 6,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 73;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  ON_OFF_ALWAYS_OFF Week Rule - Jan1-Dec31, !- Name
  sunON_OFF_ALWAYS_OFF 1,                 !- Sunday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Monday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Tuesday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Wednesday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Thursday Schedule:Day Name
  wkdON_OFF_ALWAYS_OFF 1,                 !- Friday Schedule:Day Name
  satON_OFF_ALWAYS_OFF 1,                 !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ON_OFF_ALWAYS_OFF,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  ON_OFF_ALWAYS_OFF Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 6,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 11,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 11,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 12,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 12,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 6,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 74,                                !- Inlet Node Name
  Node 75,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 78,                                !- Air Inlet Node Name
  Node 76,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  Node 76,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 5; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 5, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 5, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name 1
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name 2
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 2
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name 3
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 3
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name 4
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 4
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name 5
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 5
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name 6
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 6
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name 7
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 7
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name 8
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 8
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name 9
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 9
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name 10
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 10
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name 11
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 11
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name 12
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 12
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name 13
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 13
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name 14
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 14
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  Sp-Story 2 South Core Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name 15
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 15
  Sp-Story 2 South Core Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  Sp-Story 2 South Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name 16
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 16
  Sp-Story 2 South Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  Sp-Story 2 South Upper Left Perimeter Space 1 Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name 17
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 17
  Sp-Story 2 South Upper Left Perimeter Space 1 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  Sp-Story 2 South Upper Left Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name 18
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 18
  Sp-Story 2 South Upper Left Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  Sp-Story 2 West Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-west ZN, !- Zone Name 19
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 19
  Sp-Story 2 West Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  Sp-Story 2 West Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-west ZN, !- Zone Name 20
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name 20
  Sp-Story 2 West Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 20

DesignSpecification:OutdoorAir,
  Hotel/Motel WholeBuilding Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  129.594078649987,                       !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.56999999999962, -4.54459999999998, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.54459999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1259595499954, 0.762, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1259595499954, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, -4.56999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 East Upper Perimeter Space Infiltration, !- Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 47; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 47, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Inlet Node List, !- Name
  Node 80,                                !- Node Name 1
  Node 83;                                !- Node Name 2

NodeList,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Exhaust Node List, !- Name
  Node 79;                                !- Node Name 1

NodeList,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Return Node List, !- Name
  Node 84;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 79,                                !- Air Inlet Node Name
  Node 80,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 7,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 6,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 7,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 79;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 7,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 80;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 6,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 7,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 13,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 13,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 14,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 14,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 7,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 6, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 81,                                !- Inlet Node Name
  Node 82,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 85,                                !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  Node 83,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 6; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 6, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 6, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 123_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  80.3027190999916, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 124_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7467595499958, 1.4210854715202e-14, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  44.7467595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  80.2773190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  80.2773190999916, 1.4210854715202e-14, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 35.5813595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.3027190999916, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 53_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.3281190999916, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  80.3281190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  124.998678649987, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  124.998678649987, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 North Core Space Infiltration,  !- Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat, !- Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 50; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 50, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List, !- Name
  Node 101,                               !- Node Name 1
  Node 104;                               !- Node Name 2

NodeList,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List, !- Name
  Node 100;                               !- Node Name 1

NodeList,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Return Node List, !- Name
  Node 105;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  Node 101,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 10,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 9,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 10,        !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer, !- Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 100;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 10,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 101;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 9,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 10,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 19,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 19,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 20,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 20,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 10,                         !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 102,                               !- Inlet Node Name
  Node 103,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 106,                               !- Air Inlet Node Name
  Node 104,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  Node 104,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 9; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 9, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 9, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  129.594078649987,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 20_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.568678649987, 4.56999999999962, 1.93684484424362, !- X,Y,Z Vertex 1 {m}
  129.568678649987, 4.56999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.56999999999962, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.56999999999962, 1.93684484424362; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 3 {m}
  129.594078649987, 4.56999999999962, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, -3.69482222595252e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 3.2,           !- X,Y,Z Vertex 1 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 3.2;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 North Perimeter Space Infiltration, !- Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 42; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 42, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Name
  Node 46,                                !- Node Name 1
  Node 38;                                !- Node Name 2

NodeList,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Name
  Node 45;                                !- Node Name 1

NodeList,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List, !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 45,                                !- Air Inlet Node Name
  Node 46,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 2,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 1,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 2,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 45;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 2,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 46;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 2,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 3,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 3,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 4,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 2,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 47,                                !- Inlet Node Name
  Node 48,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 50,                                !- Air Inlet Node Name
  Node 38,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  Node 38,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 1; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 1, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  49.2913595499958,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 57_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 57,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5559595499958, 89.4427190999916, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  35.5559595499958, 89.4427190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 89.4427190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 89.4427190999916, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 South Core Space Infiltration,  !- Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 43; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 43, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Name
  Node 52,                                !- Node Name 1
  Node 55;                                !- Node Name 2

NodeList,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Name
  Node 51;                                !- Node Name 1

NodeList,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List, !- Name
  Node 56;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 51,                                !- Air Inlet Node Name
  Node 52,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 3,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 2,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 3,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 51;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 3,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 52;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 3,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 5,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 5,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 6,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 6,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 3,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 53,                                !- Inlet Node Name
  Node 54,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 57,                                !- Air Inlet Node Name
  Node 55,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  Node 55,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 2; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 2, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 44_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 0, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 0, 1.93773554449734;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 South Lower Perimeter Space Infiltration, !- Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat, !- Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 51; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 51, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List, !- Name
  Node 108,                               !- Node Name 1
  Node 111;                               !- Node Name 2

NodeList,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List, !- Name
  Node 107;                               !- Node Name 1

NodeList,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Return Node List, !- Name
  Node 112;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 107,                               !- Air Inlet Node Name
  Node 108,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 11,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 10,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 11,        !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer, !- Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 107;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 11,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 108;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 10,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 11,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 21,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 21,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 22,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 22,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 11,                         !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 109,                               !- Inlet Node Name
  Node 110,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 113,                               !- Air Inlet Node Name
  Node 111,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  Node 111,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 10; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 10, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 10, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  89.4427190999916,                       !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 32_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499954, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499954, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.56999999999998, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 34_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.1259595499954, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  40.1259595499954, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 South Upper Left Perimeter Space 1 Infiltration, !- Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 45; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 45, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Name
  Node 66,                                !- Node Name 1
  Node 69;                                !- Node Name 2

NodeList,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Name
  Node 65;                                !- Node Name 1

NodeList,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List, !- Name
  Node 70;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 65,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 5,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 4,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 5,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 65;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 5,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 66;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 4,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 5,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 9,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 9,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 10,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 10,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 5,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 67,                                !- Inlet Node Name
  Node 68,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 71,                                !- Air Inlet Node Name
  Node 69,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  Node 69,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 4; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 4, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.2659595499958, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  49.2659595499958, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  4.59540000000001, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.59540000000001, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8_FixedWindow,                  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 South Upper Left Perimeter Space Infiltration, !- Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 44; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 44, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List, !- Name
  Node 59,                                !- Node Name 1
  Node 62;                                !- Node Name 2

NodeList,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List, !- Name
  Node 58;                                !- Node Name 1

NodeList,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Return Node List, !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 58,                                !- Air Inlet Node Name
  Node 59,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 4,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 3,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 4,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer, !- Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 58;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 4,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 59;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 4,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 7,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 7,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 8,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 8,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 4,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 60,                                !- Inlet Node Name
  Node 61,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 64,                                !- Air Inlet Node Name
  Node 62,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Node 62,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 3; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 3, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2_FixedWindow,                  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4173190999916, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4173190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999905, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 94.0127190999916, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 West Lower Perimeter Space Infiltration, !- Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat, !- Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 48; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 48, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Inlet Node List, !- Name
  Node 87,                                !- Node Name 1
  Node 90;                                !- Node Name 2

NodeList,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Exhaust Node List, !- Name
  Node 86;                                !- Node Name 1

NodeList,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Return Node List, !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 86,                                !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 8,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 7,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 8,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Mixer, !- Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 86;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 8,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 87;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 7,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 8,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 15,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 15,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 16,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 16,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 8,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 7, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 88,                                !- Inlet Node Name
  Node 89,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 90,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  Node 90,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 7; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 7, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 7, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 14_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 44.6959595499954, 1.93773554449734,  !- X,Y,Z Vertex 1 {m}
  0, 44.6959595499954, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000019, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000019, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 44.7213595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 40.1513595499954, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 West Upper Perimeter Space Infiltration, !- Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat, !- Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 49; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 49, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Inlet Node List, !- Name
  Node 94,                                !- Node Name 1
  Node 97;                                !- Node Name 2

NodeList,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Exhaust Node List, !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Return Node List, !- Name
  Node 98;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 93,                                !- Air Inlet Node Name
  Node 94,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 9,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 8,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 9,         !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Mixer, !- Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 93;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 9,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 94;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 8,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 9,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 17,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 17,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 18,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 18,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 9,                          !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 95,                                !- Inlet Node Name
  Node 96,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 99,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  Node 97,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 8; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 8, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 8, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  84.8727190999916,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 102_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 102,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.96185220099775, 49.084062669335, 3.2, !- X,Y,Z Vertex 1 {m}
  1.96185220099775, 36.4349520286615, 3.2, !- X,Y,Z Vertex 2 {m}
  2.60814779900225, 35.788656430657, 3.2, !- X,Y,Z Vertex 3 {m}
  2.60814779900225, 48.4377670713305, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 98_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57000000000004, -4.5446, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.5446, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8473190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8473190999916, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.57000000000004, -4.57, 3.2;           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 East Lower Perimeter Space Infiltration, !- Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 56; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 56, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List, !- Name
  Node 143,                               !- Node Name 1
  Node 146;                               !- Node Name 2

NodeList,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List, !- Name
  Node 142;                               !- Node Name 1

NodeList,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Return Node List, !- Name
  Node 147;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 142,                               !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 16,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 15,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 16,        !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 142;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 16,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 143;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 15,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 16,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 31,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 31,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 32,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 32,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 16,                         !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 144,                               !- Inlet Node Name
  Node 145,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 148,                               !- Air Inlet Node Name
  Node 146,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Node 146,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 15; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 15, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 East Lower Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  129.594078649987,                       !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 86_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.56999999999962, -4.54459999999998, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.54459999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1259595499954, 0.762, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1259595499954, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, -4.56999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 90_Skylight,                    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 90,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.96185220099775, 20.3066618371613, 3.2, !- X,Y,Z Vertex 1 {m}
  1.96185220099775, 15.2746977128337, 3.2, !- X,Y,Z Vertex 2 {m}
  2.60814779900225, 14.6284021148292, 3.2, !- X,Y,Z Vertex 3 {m}
  2.60814779900225, 20.9529574351658, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 East Upper Perimeter Space Infiltration, !- Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 57; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 57, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List, !- Name
  Node 150,                               !- Node Name 1
  Node 153;                               !- Node Name 2

NodeList,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List, !- Name
  Node 149;                               !- Node Name 1

NodeList,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Return Node List, !- Name
  Node 154;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 149,                               !- Air Inlet Node Name
  Node 150,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 17,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 16,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 17,        !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer, !- Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 149;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 17,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 150;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 16,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 17,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 33,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 33,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 34,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 34,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 17,                         !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 151,                               !- Inlet Node Name
  Node 152,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 155,                               !- Air Inlet Node Name
  Node 153,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Node 153,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 16; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 16, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 East Upper Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 35.5813595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  80.3027190999916, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 113_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 113,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7467595499958, 1.4210854715202e-14, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  44.7467595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  80.2773190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  80.2773190999916, 1.4210854715202e-14, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 114_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 114,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.3525767074941, 15.2746977128337, 3.2, !- X,Y,Z Vertex 1 {m}
  71.3525767074941, 20.3066618371613, 3.2, !- X,Y,Z Vertex 2 {m}
  53.6715019424929, 20.3066618371613, 3.2, !- X,Y,Z Vertex 3 {m}
  53.6715019424929, 15.2746977128337, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.3027190999916, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 121_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 121,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.3281190999916, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  80.3281190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  124.998678649987, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  124.998678649987, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 122_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 North Core Space Infiltration,  !- Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat, !- Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Hotel/Motel WholeBuilding Thermostat 60; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hotel/Motel WholeBuilding Thermostat 60, !- Name
  NECB-F-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-F-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Inlet Node List, !- Name
  Node 171,                               !- Node Name 1
  Node 174;                               !- Node Name 2

NodeList,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Exhaust Node List, !- Name
  Node 170;                               !- Node Name 1

NodeList,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Return Node List, !- Name
  Node 175;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 170,                               !- Air Inlet Node Name
  Node 171,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 20,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 19,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 20,        !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Mixer, !- Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Mixed Air Node, !- Mixed Air Node Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Node, !- Outdoor Air Stream Node Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 170;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 20,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 171;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  Coil Heating Electric 19,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 20,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Mixed Air Node, !- Air Inlet Node Name
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 39,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 39,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 40,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 40,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Cubic 20,                         !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 172,                               !- Inlet Node Name
  Node 173,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 176,                               !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Node 174,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 19; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 19, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1,                                      !- Zone Equipment Sequential Heating Fraction 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  1,                                      !- Zone Equipment Sequential Cooling Fraction 3
  1;                                      !- Zone Equipment Sequential Heating Fraction 3

Sizing:Zone,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hotel/Motel WholeBuilding Ventilation,  !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 North Core Space Sys-1 Flr-2 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  129.594078649987,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 80_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.568678649987, 4.56999999999962, 1.93684484424362, !- X,Y,Z Vertex 1 {m}
  129.568678649987, 4.56999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.56999999999962, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.56999999999962, 1.93684484424362; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 3 {m}
  129.594078649987, 4.56999999999962, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, -3.69482222595252e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 3.2,           !- X,Y,Z Vertex 1 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 3.2;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 84_Skylight,                    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.6715019424929, 1.96185220099775, 3.2, !- X,Y,Z Vertex 1 {m}
  71.3525767074941, 1.96185220099775, 3.2, !- X,Y,Z Vertex 2 {m}
  71.9988723054986, 2.60814779900225, 3.2, !- X,Y,Z Vertex 3 {m}
  53.0252063444884, 2.60814779900225, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 North Perimeter Space Infiltration, !- Name
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
