
OS:Version,
  {abaf35d8-80e9-4d8c-905f-47f0d4cbaac1}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:BuildingStory,
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Handle
  Story 1 West Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}; !- Thermal Zone Name

OS:Surface,
  {92969de0-0d6b-4461-a14d-1210866ee24d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284a5b40-fa8a-4c88-a181-c440dcb48667}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15556f1-3bb4-4250-8435-9b759a73bed0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a06d0428-d381-4e00-aa77-c41f9e76389f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e8cf93-d0f5-4033-a554-40e85ebd174b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28635f33-6ec9-4398-acab-ff5f806365bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 94.0127190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed52416-f56e-46ac-a58f-0b7f5433aac9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cfc86fd-3468-485b-80d2-94997fce4edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2195ba49-e6c5-4ca3-ae8c-375b6a2f890b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97debe3-8579-4337-bc58-0394751410bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Handle
  Story 1 South Upper Left Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}; !- Thermal Zone Name

OS:Surface,
  {9f75a927-4fc4-4e07-a1ac-cf624de1bf97}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41ba0de-5a6b-49e3-aa4c-1027cf7ec674}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45118975-0986-45ce-881a-48623af43a0b}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc4c697-7efc-44c8-94a2-1db62590dac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0dafd37-2577-432a-bbc7-9291eec54feb}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a06d0428-d381-4e00-aa77-c41f9e76389f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b15556f1-3bb4-4250-8435-9b759a73bed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a807639-b1ba-402e-b925-4a48c88ff769}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f8482f-1d1b-4ea4-bd0e-76efe0da6721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Handle
  Story 1 West Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}; !- Thermal Zone Name

OS:Surface,
  {0e004721-b43c-40b9-ae12-a22664998718}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1a2033-bc4e-4884-92a4-129b72cd98e0}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db1b16d0-5a7d-432e-a6cf-295d42361fb1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f8f3bb6-6e50-4953-85f9-0289df2cf735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 44.7213595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4c5d98-60ac-4a8f-8fe7-0057ca7955bc}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb8a0577-c0b7-4fed-aacc-2df7e8b8e4c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 40.1513595499954, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc4c697-7efc-44c8-94a2-1db62590dac5}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45118975-0986-45ce-881a-48623af43a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d97f93d-1e85-4cc7-9135-ff7ea5bd8261}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ed61b9-f399-4236-9993-41c9bec5f77b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  129.594078649987,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {0d4f36b5-2523-4237-97b9-43609861725c}; !- Thermal Zone Name

OS:Surface,
  {2731e5c1-039f-4e21-98f1-26fe38a95772}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb305a2a-e3fd-49a4-bc1a-02ffea8e5d28}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35fe6cd6-05cc-4f3b-8236-b595a07b2818}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2464192b-4b15-42ad-811a-2d0cc783932c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 3 {m}
  129.594078649987, 4.56999999999962, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db603157-01e4-44d9-aa22-dfee6d154589}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0530ee2-d625-4494-baed-f5b89a91d76a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, -3.69482222595252e-13, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8f3bb6-6e50-4953-85f9-0289df2cf735}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db1b16d0-5a7d-432e-a6cf-295d42361fb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 3.2,           !- X,Y,Z Vertex 1 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0b37c5-0296-451a-838d-3987649ea409}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ddeb2b-e807-471e-b0b7-b9fac84730b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Handle
  Story 1 East Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  129.594078649987,                       !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}; !- Thermal Zone Name

OS:Surface,
  {b9d5eddf-0e34-4b63-838a-f56aa25be863}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f4266c-f733-4c06-92d7-2446a77b8eb9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abae4d43-bab6-4112-a565-7ec95141af77}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc2f629-5ba6-4661-8cea-b27cb7655f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, -4.56999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c0743f-2ec0-4767-afeb-7f2d83398411}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0913e282-3725-4b52-9b86-485f93151633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2464192b-4b15-42ad-811a-2d0cc783932c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35fe6cd6-05cc-4f3b-8236-b595a07b2818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a29f675-eef4-4b69-8f49-ac2ffef6153d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a01bf8b-487a-43a3-8fbd-b54c370d3100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Handle
  Story 1 South Upper Left Perimeter Space 1, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.4427190999916,                       !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {aa713d3c-fd61-456d-a975-e1745ba286db}; !- Thermal Zone Name

OS:Surface,
  {195a6e00-fa5e-4701-b8c6-04768af40b01}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f40929-eed2-4f95-9470-60025a79eb96}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0e4d904-4b3d-4852-8343-166fb804d25e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aac9950-ed1a-4a1a-b09e-57973845bef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b9622b-1837-44cd-9bce-3647c0e2695e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.56999999999998, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc2f629-5ba6-4661-8cea-b27cb7655f91}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abae4d43-bab6-4112-a565-7ec95141af77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923ef174-62ff-453a-a556-376096c8d058}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {437d0076-3149-453f-8666-e2c07d0d7cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Handle
  Story 1 East Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.8727190999916,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {4c6f24fc-c158-417b-b608-e3604492f160}; !- Thermal Zone Name

OS:Surface,
  {66ebfdee-faae-44ef-a891-e4ad71030040}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a96734-d513-4756-ab96-483ec426bae5}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3bebc9-d19b-4ba8-aa87-0462546d4c45}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c518881-4b33-4f2d-9748-80c6c57e19f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.57000000000004, -4.57, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc78f48-4be5-4a9c-85bb-38ee728a8ba6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f2b8cf-a8e4-48c7-8b61-b5a620ebf5de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aac9950-ed1a-4a1a-b09e-57973845bef1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0e4d904-4b3d-4852-8343-166fb804d25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533f6a1a-7ece-477f-8c38-1d02dfe0a588}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8b34ba2-36c2-4a16-bd29-cfa7108da0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Handle
  Story 1 South Lower Perimeter Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}; !- Thermal Zone Name

OS:Surface,
  {9a2c14e2-e4f0-4888-a10e-789f558e0fed}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c364da3e-9dd6-4253-8fc1-d475e52124a4}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cfc86fd-3468-485b-80d2-94997fce4edb}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed52416-f56e-46ac-a58f-0b7f5433aac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56453a59-2694-4a1d-bc32-373204b368c2}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b8cb63-7458-4b2f-b8eb-30adf8e37d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c518881-4b33-4f2d-9748-80c6c57e19f9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b3bebc9-d19b-4ba8-aa87-0462546d4c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e70c2d-53df-420f-81e3-a73120694282}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ff8fac-07c1-4853-ac54-e2c5d9825450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Handle
  Story 1 North Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {2bf569cc-4978-430f-804d-2fa3957f7a26}; !- Thermal Zone Name

OS:Surface,
  {199f0d6c-7185-425b-a618-15fa4934cfb8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8a0577-c0b7-4fed-aacc-2df7e8b8e4c0}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4c5d98-60ac-4a8f-8fe7-0057ca7955bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0530ee2-d625-4494-baed-f5b89a91d76a}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db603157-01e4-44d9-aa22-dfee6d154589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 35.5813595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0913e282-3725-4b52-9b86-485f93151633}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c0743f-2ec0-4767-afeb-7f2d83398411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42205675-d4de-4f85-bf87-afb662de0650}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.3027190999916, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efcae88d-b0a7-46c2-8b75-2dddccc4f2b8}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5674b72-2718-4c33-922b-cd970b648f78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Handle
  Story 1 South Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.2913595499958,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d5796370-b310-454f-933b-a5366a34b67a}, !- Building Story Name
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}; !- Thermal Zone Name

OS:Surface,
  {d6ea21d2-3c0f-441c-9533-390e69c62a74}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28635f33-6ec9-4398-acab-ff5f806365bf}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e8cf93-d0f5-4033-a554-40e85ebd174b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73fcb65-5d38-4d8c-a36a-84947d356acb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f2b8cf-a8e4-48c7-8b61-b5a620ebf5de}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc78f48-4be5-4a9c-85bb-38ee728a8ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b8cb63-7458-4b2f-b8eb-30adf8e37d7e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56453a59-2694-4a1d-bc32-373204b368c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6c6b7d-81d7-4709-b473-8725e409fdf8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9570d165-703c-44b1-8af6-f4f63234f5fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Handle
  Story 2,                                !- Name
  3.2,                                    !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Handle
  Story 2 West Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {49b11e2c-40c0-45b7-8182-5dcbc06b976d}; !- Thermal Zone Name

OS:Surface,
  {f97debe3-8579-4337-bc58-0394751410bd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2195ba49-e6c5-4ca3-ae8c-375b6a2f890b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ca3b38-7260-4f90-9e7f-38bfbc235c1f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2e5257-1f66-45b1-9a44-03bb132005bf}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a755a6-c41f-41d8-9e6e-66dc61fa9aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144d7741-2ce7-4c08-8cc0-5f85dbc1a006}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {619a86cb-60ca-4c8b-8e5e-8f902c45be28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 94.0127190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 94.0127190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e2bd67-6aa4-4640-8204-a41adc2d9753}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf9c00f-f639-4344-ab7d-288240c17aab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27efe0a-2229-4240-ad53-75b16d0f3b5a}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 94.0127190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Handle
  Story 2 South Upper Left Perimeter Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {b7ccb174-1349-4749-88d8-e5cf2423a8de}; !- Thermal Zone Name

OS:Surface,
  {19f8482f-1d1b-4ea4-bd0e-76efe0da6721}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a807639-b1ba-402e-b925-4a48c88ff769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce9bc35-b68d-434c-8584-dcfb47274bc8}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8db8c6-1007-44cf-90f2-9b579902cb54}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb8bd97-460a-4e2e-a30b-4289ec36b853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7ff6adb-3fbc-4071-8737-4bfb56d50f7d}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a755a6-c41f-41d8-9e6e-66dc61fa9aba}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2e5257-1f66-45b1-9a44-03bb132005bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.2913595499958, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  49.2913595499958, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3a5d0d-5e1e-49b6-8a13-8650553506cd}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2913595499958, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Handle
  Story 2 West Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {c17d5463-d4ac-4e6c-ab4b-c6f2a6682e9c}; !- Thermal Zone Name

OS:Surface,
  {48ed61b9-f399-4236-9993-41c9bec5f77b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d97f93d-1e85-4cc7-9135-ff7ea5bd8261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8274ddc-62fa-4257-bbeb-c40ccf025791}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb95964-4fb1-4cf3-8175-af02c62c5b1d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48bc91cf-3c48-4501-8288-57275b478f20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 44.7213595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1374175e-6fab-4a38-9079-a87218e713ba}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b86084a6-f981-4ff3-b6ef-f862c35326c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 40.1513595499954, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 40.1513595499954, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb8bd97-460a-4e2e-a30b-4289ec36b853}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8db8c6-1007-44cf-90f2-9b579902cb54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.57, 4.57000000000001, 0,              !- X,Y,Z Vertex 3 {m}
  4.57, 4.57000000000001, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251a9f53-93c0-4d91-8db4-435049f00849}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57, 4.57000000000001, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57, 40.1513595499954, 3.2,            !- X,Y,Z Vertex 2 {m}
  0, 44.7213595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  129.594078649987,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {45bba7e9-61ad-4f14-bcdf-d8cc470f5ca4}; !- Thermal Zone Name

OS:Surface,
  {53ddeb2b-e807-471e-b0b7-b9fac84730b4}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0b37c5-0296-451a-838d-3987649ea409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dea8d3a-2865-4e06-80a2-63424a930d26}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 1 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a6621b-92c3-43dc-840c-0ee8b6aba2c1}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c065db27-223f-45c2-b298-559e575b734d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 0,  !- X,Y,Z Vertex 3 {m}
  129.594078649987, 4.56999999999962, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252e9f54-266d-45ce-8996-20bfb61a6c17}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c38d318-8fce-4347-8ae0-21ac29f7c14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 2 {m}
  125.024078649987, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, -3.69482222595252e-13, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48bc91cf-3c48-4501-8288-57275b478f20}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb95964-4fb1-4cf3-8175-af02c62c5b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57, 4.56999999999962, 3.2,           !- X,Y,Z Vertex 1 {m}
  -4.57, 4.56999999999962, 0,             !- X,Y,Z Vertex 2 {m}
  0, -3.69482222595252e-13, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.69482222595252e-13, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd3dbb1-b357-4a61-a84c-b18c353e634a}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.69482222595252e-13, 3.2,          !- X,Y,Z Vertex 1 {m}
  125.024078649987, -3.69482222595252e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  129.594078649987, 4.56999999999962, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.57, 4.56999999999962, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Handle
  Story 2 East Upper Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  129.594078649987,                       !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {e81b295c-445a-4da3-b677-298b9617c80d}; !- Thermal Zone Name

OS:Surface,
  {6a01bf8b-487a-43a3-8fbd-b54c370d3100}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a29f675-eef4-4b69-8f49-ac2ffef6153d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446b3e60-7b9f-4d20-a581-16d6d16b40cd}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c7416f-6958-436b-abfb-7e686f11e9d0}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c5d80e-6825-4e31-b6d9-abd464cd6e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, -4.56999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d82ade1-6a97-436e-b05b-2aa3ea447035}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7df6d387-08d7-431a-b56a-1ecc2447fdeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c065db27-223f-45c2-b298-559e575b734d}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a6621b-92c3-43dc-840c-0ee8b6aba2c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56999999999962, 40.1513595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, 40.1513595499954, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 35.5813595499954, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95ec08a-9f2d-4b83-b936-328043719c1f}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, -4.56999999999998, 3.2, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1513595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Handle
  Story 2 South Upper Left Perimeter Space 1, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  89.4427190999916,                       !- X Origin {m}
  89.4427190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {e146def7-1b0a-467d-835a-5830b0527fb8}; !- Thermal Zone Name

OS:Surface,
  {437d0076-3149-453f-8666-e2c07d0d7cc9}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923ef174-62ff-453a-a556-376096c8d058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe318fd3-9e27-4595-885b-fb5d2603d2f4}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26fef2a7-3601-486e-ab45-a75a7d136fc0}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2308b5-fa61-4896-b614-4c96df98ac82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17f0ef6-26b4-4b9d-b7e7-3e67c4e4c102}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -4.56999999999998, 4.57000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.56999999999998, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c5d80e-6825-4e31-b6d9-abd464cd6e99}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c7416f-6958-436b-abfb-7e686f11e9d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499954, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499954, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.1513595499954, 4.57000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  40.1513595499954, 4.57000000000001, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36b0849-e90f-452b-99dc-a5af36977ef9}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499954, 4.57000000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.56999999999998, 4.57000000000001, 3.2, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 3 {m}
  44.7213595499954, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Handle
  Story 2 East Lower Perimeter Space,     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.8727190999916,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {c2948851-c404-4f6e-8568-ea2945b702a6}; !- Thermal Zone Name

OS:Surface,
  {d8b34ba2-36c2-4a16-bd29-cfa7108da0c8}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533f6a1a-7ece-477f-8c38-1d02dfe0a588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65187e6-635e-439b-bd67-574f7719d837}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b112a7b-07e9-41c3-98c7-40d1a87b6ae5}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165de30f-080c-4513-a09b-ff923d66348d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 0,             !- X,Y,Z Vertex 3 {m}
  4.57000000000004, -4.57, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7976f0-efa5-4fcc-ac96-5f04e29d046a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c3ddd26-87f0-4de9-9381-4a9a0ec413cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2308b5-fa61-4896-b614-4c96df98ac82}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26fef2a7-3601-486e-ab45-a75a7d136fc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000004, 84.8727190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, 84.8727190999916, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ddba8c-c2f6-4dd7-994e-c9476bafbffc}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.2,            !- X,Y,Z Vertex 2 {m}
  4.57000000000004, -4.57, 3.2,           !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8727190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Handle
  Story 2 South Lower Perimeter Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.7213595499958,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {43c05ca4-7257-4041-bbeb-360de719551d}; !- Thermal Zone Name

OS:Surface,
  {49ff8fac-07c1-4853-ac54-e2c5d9825450}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e70c2d-53df-420f-81e3-a73120694282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26387100-c8ef-4e3b-8e6f-b0eaee940490}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf9c00f-f639-4344-ab7d-288240c17aab}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e2bd67-6aa4-4640-8204-a41adc2d9753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f52c0fe-4987-45c5-8e41-5f81d5ebb03d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37515a2-e1fd-4f5b-b0ed-b42964dc761c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 2 {m}
  4.57000000000001, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  4.57000000000001, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165de30f-080c-4513-a09b-ff923d66348d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b112a7b-07e9-41c3-98c7-40d1a87b6ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  40.1513595499958, 4.57, 0,              !- X,Y,Z Vertex 3 {m}
  40.1513595499958, 4.57, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ab3eba-6a23-4a5b-94dc-33afcb6a054a}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.1513595499958, 4.57, 3.2,            !- X,Y,Z Vertex 1 {m}
  4.57000000000001, 4.57, 3.2,            !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Handle
  Story 2 North Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57,                                   !- X Origin {m}
  94.0127190999916,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {435ae173-5a0b-4aa8-b457-65ab19aa3f19}; !- Thermal Zone Name

OS:Surface,
  {f5674b72-2718-4c33-922b-cd970b648f78}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efcae88d-b0a7-46c2-8b75-2dddccc4f2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86084a6-f981-4ff3-b6ef-f862c35326c5}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1374175e-6fab-4a38-9079-a87218e713ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c38d318-8fce-4347-8ae0-21ac29f7c14c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {252e9f54-266d-45ce-8996-20bfb61a6c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 35.5813595499954, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df6d387-08d7-431a-b56a-1ecc2447fdeb}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d82ade1-6a97-436e-b05b-2aa3ea447035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 35.5813595499954, 0,  !- X,Y,Z Vertex 3 {m}
  125.024078649987, 35.5813595499954, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62d586a-982f-4e36-948a-421f48dac33b}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  80.3027190999916, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a6ab80-ee5a-4bc7-99e3-efa67c76a594}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  125.024078649987, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  125.024078649987, 35.5813595499954, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 35.5813595499954, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 1.4210854715202e-14, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Handle
  Story 2 South Core Space,               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.2913595499958,                       !- X Origin {m}
  4.57,                                   !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {b5ea7643-102f-4f28-bfd8-91e68912290a}, !- Building Story Name
  {6f3e192b-b07a-4d82-8149-b0c00bc8f9af}; !- Thermal Zone Name

OS:Surface,
  {9570d165-703c-44b1-8af6-f4f63234f5fa}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de6c6b7d-81d7-4709-b473-8725e409fdf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {619a86cb-60ca-4c8b-8e5e-8f902c45be28}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144d7741-2ce7-4c08-8cc0-5f85dbc1a006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72998f8a-2627-43e7-b1e9-3a64b52a30f7}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3ddd26-87f0-4de9-9381-4a9a0ec413cd}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f7976f0-efa5-4fcc-ac96-5f04e29d046a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 89.4427190999916, 0,  !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 89.4427190999916, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37515a2-e1fd-4f5b-b0ed-b42964dc761c}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f52c0fe-4987-45c5-8e41-5f81d5ebb03d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.2,            !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  35.5813595499958, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  35.5813595499958, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0375359-5502-43a6-ab26-f4390905742a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5813595499958, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  35.5813595499958, 89.4427190999916, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 89.4427190999916, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Building,
  {347a5bb5-d614-4675-8b20-7c6954a50df7}, !- Handle
  T shape_SmallHotel_NECB2017,            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space Type Name
  {05f72a7d-f05d-4d43-98fc-46c2bc15d8b9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  NECB2017_SmallHotel;                    !- Standards Building Type

OS:SpaceType,
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Handle
  Hotel/Motel WholeBuilding,              !- Name
  ,                                       !- Default Construction Set Name
  {7445a06b-c1d2-4356-b811-0004623c6b31}, !- Default Schedule Set Name
  {4a3768ae-d6fa-45be-8e78-676aeed1ab3d}, !- Group Rendering Name
  {6f6d3491-8614-4964-af55-bbec036c820a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Hotel/Motel,                            !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {ca90f2fa-2e0b-4b1f-991f-dddbee487c96}, !- Handle
  Hotel/Motel WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7cfe8563-3f77-42e9-8dcf-91e6fa1d5991}, !- Handle
  Hotel/Motel WholeBuilding People,       !- Name
  {ca90f2fa-2e0b-4b1f-991f-dddbee487c96}, !- People Definition Name
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bd0c5c34-e925-44ba-bd25-a1c70282e7e9}, !- Work Efficiency Schedule Name
  {0f872657-4ccd-40c8-a39f-49ae94506175}, !- Clothing Insulation Schedule Name
  {3ce7cc71-02ff-471d-9946-8c61f874bb80}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0f872657-4ccd-40c8-a39f-49ae94506175}, !- Handle
  Clothing Schedule,                      !- Name
  {cb113030-2b76-4449-9a29-232db863c695}, !- Schedule Type Limits Name
  {b7525eb2-8654-45f5-b5e6-d2baf45e29e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7525eb2-8654-45f5-b5e6-d2baf45e29e5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {cb113030-2b76-4449-9a29-232db863c695}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbaa8829-d088-4fc8-bb1d-0ea2d94a2fb1}, !- Handle
  Schedule Rule 1,                        !- Name
  {0f872657-4ccd-40c8-a39f-49ae94506175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b8b7a17-1c81-49e1-be53-2a2e0aa02bae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b8b7a17-1c81-49e1-be53-2a2e0aa02bae}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {cb113030-2b76-4449-9a29-232db863c695}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cb113030-2b76-4449-9a29-232db863c695}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3ce7cc71-02ff-471d-9946-8c61f874bb80}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a90fe41e-41f3-4a5b-a659-4b8c07462135}, !- Schedule Type Limits Name
  {3a80f2cd-65e7-44b3-a103-1dcdf0176695}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a80f2cd-65e7-44b3-a103-1dcdf0176695}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a90fe41e-41f3-4a5b-a659-4b8c07462135}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a90fe41e-41f3-4a5b-a659-4b8c07462135}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bd0c5c34-e925-44ba-bd25-a1c70282e7e9}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {42016dad-be21-4275-9d54-6858991149bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42016dad-be21-4275-9d54-6858991149bd}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b75f4f58-f81e-46ec-a8bd-e459415cd214}, !- Handle
  Hotel/Motel WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.0999286998574,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a7b95dce-c452-4b06-8ac6-f340c2d9b9cd}, !- Handle
  Hotel/Motel WholeBuilding Lights,       !- Name
  {b75f4f58-f81e-46ec-a8bd-e459415cd214}, !- Lights Definition Name
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {302a4c30-0af6-442d-a673-08fc012e61eb}, !- Handle
  Hotel/Motel WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cc125aa5-51d2-414f-81f3-2700844f36a1}, !- Handle
  Hotel/Motel WholeBuilding Elec Equip,   !- Name
  {302a4c30-0af6-442d-a673-08fc012e61eb}, !- Electric Equipment Definition Name
  {df8cfa82-d0ec-479b-b8c4-f631628bfbc8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6f6d3491-8614-4964-af55-bbec036c820a}, !- Handle
  Hotel/Motel WholeBuilding Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7445a06b-c1d2-4356-b811-0004623c6b31}, !- Handle
  Hotel/Motel WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Number of People Schedule Name
  {0a557514-bb8d-4082-be94-3f9dd6abf714}, !- People Activity Level Schedule Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Lighting Schedule Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3e523315-92cc-4a77-99c9-ca7dfa2baf40}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {6ab6288b-8f0a-43ab-8fcd-69e8265d98f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab6288b-8f0a-43ab-8fcd-69e8265d98f6}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {dc45b157-179b-4d4c-b3f4-3179ca5c9adc}, !- Handle
  Schedule Rule 2,                        !- Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64326bc0-87c0-4cd5-9b03-5275fb31ed01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64326bc0-87c0-4cd5-9b03-5275fb31ed01}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b8ca8bd0-6181-4dc7-8db4-0df06c66de2d}, !- Handle
  Schedule Rule 3,                        !- Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a9c9054-9e9c-4b46-9f65-f553bb14d9b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a9c9054-9e9c-4b46-9f65-f553bb14d9b4}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {3d431978-42b4-4ea8-94c7-9e57be92e8cd}, !- Handle
  Schedule Rule 4,                        !- Name
  {31953a2d-1538-4630-a4da-bcb8bf78ec17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dc6fe19-3eba-4dae-99e1-ce7b8f3b9f8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dc6fe19-3eba-4dae-99e1-ce7b8f3b9f8d}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {0a557514-bb8d-4082-be94-3f9dd6abf714}, !- Handle
  NECB-Activity,                          !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  {5a4ced7a-032b-406c-9448-3cc8e96dbf8e}, !- Default Day Schedule Name
  {c71d28e7-b344-4ba3-8f86-dab5398780d3}, !- Summer Design Day Schedule Name
  {b6b5a0e8-4b13-4728-b021-47fd04ae1599}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a4ced7a-032b-406c-9448-3cc8e96dbf8e}, !- Handle
  NECB-Activity Default,                  !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2b27c679-a699-42f9-a74c-a717d0c368d0}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6b5a0e8-4b13-4728-b021-47fd04ae1599}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d0def97d-3a17-4dd4-9f1e-a0900c7fae4d}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71d28e7-b344-4ba3-8f86-dab5398780d3}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15233f79-f93c-4af8-90f2-08ec9289ca7f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Handle
  NECB-F-Lighting,                        !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {b97bf084-9d39-43ca-b505-043664710016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b97bf084-9d39-43ca-b505-043664710016}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {c628f822-db26-4945-9cb1-a5611e146996}, !- Handle
  Schedule Rule 5,                        !- Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {305a4e9d-cecf-492c-907b-4b5075d29471}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {305a4e9d-cecf-492c-907b-4b5075d29471}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {526f0683-72a7-4014-a512-1bae6191b8ca}, !- Handle
  Schedule Rule 6,                        !- Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6622556-808a-4e81-8a91-7e93938ba80d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6622556-808a-4e81-8a91-7e93938ba80d}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {1c1f5c22-7552-4f0e-82e6-f8a97cf969c3}, !- Handle
  Schedule Rule 7,                        !- Name
  {303241e9-400f-4372-b6c6-a7fe737b9598}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37a73dd7-54ae-4099-99a1-75c895c89786}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37a73dd7-54ae-4099-99a1-75c895c89786}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {a0c89738-e015-4304-a716-f6cc982aab93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0c89738-e015-4304-a716-f6cc982aab93}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {48b1fc64-ac9a-41b5-b148-7e66d25cbab0}, !- Handle
  Schedule Rule 8,                        !- Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94e62d68-5567-455a-ba97-001cb98355a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94e62d68-5567-455a-ba97-001cb98355a9}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {9338ac94-1355-4c0c-ba0a-f77a6a4e8388}, !- Handle
  Schedule Rule 9,                        !- Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9e4c4c5-b71f-42df-b92b-b15998e01d04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9e4c4c5-b71f-42df-b92b-b15998e01d04}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {7f601310-4ae5-4b9b-8638-9df6febefb96}, !- Handle
  Schedule Rule 10,                       !- Name
  {9c75d2a1-bf2e-422e-a31b-385900ea2b17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6c233b6-0eb8-4105-87a7-67fe6fc778a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6c233b6-0eb8-4105-87a7-67fe6fc778a8}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {3e523315-92cc-4a77-99c9-ca7dfa2baf40}, !- Handle
  Always On,                              !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  {23b151a2-42f1-4bda-8090-2697e7054d97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b151a2-42f1-4bda-8090-2697e7054d97}, !- Handle
  Always On Default,                      !- Name
  {a5466052-d653-40c6-941a-5805f80a8acc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1d8e5e7-f6b9-47fd-be4e-f307359f76d1}, !- Handle
  Hotel/Motel WholeBuilding Thermostat,   !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  {46871fe0-5b3e-4932-9957-f09e473a07b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46871fe0-5b3e-4932-9957-f09e473a07b6}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1d5e6729-5aeb-4191-a75c-80b75d60f1aa}, !- Handle
  Schedule Rule 11,                       !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ba61fad6-d8bf-4c1c-b88f-622c0fc56ea0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba61fad6-d8bf-4c1c-b88f-622c0fc56ea0}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2545039d-ace6-4193-b798-68eda2cc8ded}, !- Handle
  Schedule Rule 12,                       !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a9bb229-d670-44b9-8991-1c1342608fae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a9bb229-d670-44b9-8991-1c1342608fae}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {89fb58bf-3999-4d2b-8965-b73185ac2c62}, !- Handle
  Schedule Rule 13,                       !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d45b2013-cf7f-47a9-88ee-162db81ecafd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d45b2013-cf7f-47a9-88ee-162db81ecafd}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  {b09d7ea5-e21a-4fa3-8ff3-a7a822c9c61e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b09d7ea5-e21a-4fa3-8ff3-a7a822c9c61e}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d5969f91-6cae-4d00-acc7-994148bad371}, !- Handle
  Schedule Rule 14,                       !- Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6841146a-a053-4f94-961b-608950f5bbdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6841146a-a053-4f94-961b-608950f5bbdd}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {86c6c137-c7f4-4426-a382-7dbc4c80c42e}, !- Handle
  Schedule Rule 15,                       !- Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c3ce5b1-0a45-423a-9053-ee6204181dd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c3ce5b1-0a45-423a-9053-ee6204181dd3}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {21ebfc37-1e12-4e6a-864f-b051572f18bc}, !- Handle
  Schedule Rule 16,                       !- Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30b1537b-b2b4-46b0-ade1-24c32587f7e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30b1537b-b2b4-46b0-ade1-24c32587f7e9}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {b138efab-7d52-46f8-aaa3-c3937f76784e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8c45d926-e426-4a19-b5e6-7fe64f9e8995}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 1, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71680a06-6e6f-4d17-8cca-2a3c117db587}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 2, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d045cf2d-b3e2-45a1-a2c0-3dfbe9c0db77}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 3, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45cfa139-fcc1-4cd5-ad2e-d4ad5c7f690d}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 4, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96089593-24dc-46d3-823c-9fccbe1ae160}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 5, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {625220e5-a067-469b-ac70-582e8171dd11}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 6, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0752edd-ef9b-4083-80e4-1d7a83eb4859}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 7, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49dd30cb-6881-41c4-9f55-9c900120fdbd}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 8, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d69eb459-8798-41ae-b312-c64b314dc1eb}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 9, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b04d4f2f-e0ef-4fb1-8a6c-21ed44a3a609}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 10, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3be1d0d3-9a71-4168-b390-b5ec1ae51df7}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 11, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {354975e7-d2c4-465a-a8b7-f6392c56db03}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 12, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eda70952-6fdf-4399-9494-d8cfe050de3e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 13, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07972b08-8a8b-4034-9b02-33fde276c2d1}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 14, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e93f1765-4a73-4dda-94e2-f400bdfd5818}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 15, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81734cc0-5448-4baa-bc09-bfc463c6a25c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 16, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf30978c-1eab-453e-a84d-19ce6f46c317}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 17, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c17b1a6-d007-4a2d-b7ea-79052d3937df}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 18, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f7c5a4b-e35c-415e-b6a4-edf2f61e0fe9}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 19, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b62c817-bb40-4151-85fc-72576ec27d90}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 20, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:YearDescription,
  {358fdcf8-9bcd-4f85-a577-037d0ef7fe16}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {edfdbb11-d8bd-47f1-aac0-afffdaa6eaac}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80.3027190999916, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  125.024078649987, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  125.024078649987, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564858fd-54ae-4660-a42c-bf4f0e351904}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca37154-ac90-47ea-ab17-b01e18fd2324}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.4210854715202e-14, 3.2,            !- X,Y,Z Vertex 1 {m}
  0, 1.4210854715202e-14, 0,              !- X,Y,Z Vertex 2 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  44.7213595499958, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb58bd60-52b3-4329-b6ad-d56a286699e5}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.7213595499958, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  44.7213595499958, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  80.3027190999916, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  80.3027190999916, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {282ae18a-d77a-4729-bfd0-ba05a803665c}, !- Handle
  Ottawa=Macdonald-Cartier Intl AP,       !- City
  ON,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716280,                                 !- WMO Number
  45.317,                                 !- Latitude {deg}
  -75.667,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  114.9,                                  !- Elevation {m}
  file:///home/osdev/windows-host/btap_Sep30_2019/btap/measures/btap_create_geometry/tests/SR1/in.epw, !- Url
  26A8C3EC;                               !- Checksum

OS:Site,
  {acbe51ba-8952-4d04-9951-6f9667166ccc}, !- Handle
  Ottawa=Macdonald-Cartier Intl AP_ON_CAN, !- Name
  45.317,                                 !- Latitude {deg}
  -75.667,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  114.9,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {b996d2da-7bde-41b1-a609-7ef1b94b193a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  6.83333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  31.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3c25897b-db29-475e-9c6b-67da430f34ba}, !- Handle
  Ottawa=Macdonald-Cartier Intl Ann Clg .4% Condns DB=>MWB, !- Name
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99952,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.417,                                  !- ASHRAE Taub {dimensionless}
  2.264;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5e2eb4f4-43da-42a5-af70-8773a89bb8d3}, !- Handle
  Ottawa=Macdonald-Cartier Intl Ann Htg 99.6% Condns DB, !- Name
  -24.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -24.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99952,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {96268ea4-98bb-4233-b518-4217f77d9e35}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {4a3768ae-d6fa-45be-8e78-676aeed1ab3d}, !- Handle
  Hotel/Motel WholeBuilding,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {e35032bf-b0f5-4944-887b-5d4072ecea6c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 21, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Handle
  Always On Discrete,                     !- Name
  {d2b270e1-5094-49e7-981c-5a8a6decd103}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d2b270e1-5094-49e7-981c-5a8a6decd103}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {eda96484-ea91-4cd4-adfe-f4d0225866f3}, !- Handle
  Story 1 East Lower Perimeter Space Infiltration, !- Name
  {2c452b7f-1b67-40ea-947e-6934367979ca}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eea4071a-5742-44eb-a4bd-2e9ccc85419d}, !- Handle
  Story 1 East Upper Perimeter Space Infiltration, !- Name
  {dcfd89eb-b291-47b4-8d04-47b88a1b31c3}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0ddf805-f04f-47f8-a87a-9df54e6c8834}, !- Handle
  Story 1 North Core Space Infiltration,  !- Name
  {33669075-ea1f-49a5-a9e8-865d75bb7d5b}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff969e8e-1cf4-4b43-a45f-32f31372d4a7}, !- Handle
  Story 1 North Perimeter Space Infiltration, !- Name
  {c96e85d7-062d-498a-b52c-92c7f4dfeb86}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4066117b-6c36-4491-b9af-c1375e6d739c}, !- Handle
  Story 1 South Core Space Infiltration,  !- Name
  {43e6e5e6-2264-48fb-81f9-6f067c1a4b42}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80ca1eb9-4687-436b-bd87-1c73e2898b15}, !- Handle
  Story 1 South Lower Perimeter Space Infiltration, !- Name
  {54564295-1da1-4cfc-8627-a6e51b928e9a}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbfcf36c-aee4-4755-8e5d-746867053754}, !- Handle
  Story 1 South Upper Left Perimeter Space Infiltration, !- Name
  {d3301ecc-6173-4478-8425-4e215e8572b5}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e1d58a7-c5c4-48b0-8fb7-87e622d26981}, !- Handle
  Story 1 South Upper Left Perimeter Space 1 Infiltration, !- Name
  {de0985f9-0976-4b53-86fb-a26bbb20af6b}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9863e174-17f3-4521-be81-a20bc9faad3c}, !- Handle
  Story 1 West Lower Perimeter Space Infiltration, !- Name
  {323fde05-b583-41e1-a591-b68b6924c915}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b689c56-6689-4fae-9b95-3bca555548e3}, !- Handle
  Story 1 West Upper Perimeter Space Infiltration, !- Name
  {634c78d3-32d4-4f43-8d49-cb36108a5ce3}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d2a6991-fd6a-48df-98c5-3ecd89ea7d6a}, !- Handle
  Story 2 East Lower Perimeter Space Infiltration, !- Name
  {b6a9044a-4de1-4f7d-a9ba-95daffd4dc59}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4199bf3-86e1-4272-ba18-cfdbfc9ad7f4}, !- Handle
  Story 2 East Upper Perimeter Space Infiltration, !- Name
  {fd336f10-cb56-4da2-81d5-555bb574c54b}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f32ca8f-ed75-4921-8a38-13707d7c20e9}, !- Handle
  Story 2 North Core Space Infiltration,  !- Name
  {3f6081e8-9cb4-4326-a2c5-290d3f300893}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1c411ed-d461-44ab-8aa1-d188297fb562}, !- Handle
  Story 2 North Perimeter Space Infiltration, !- Name
  {0c47f4c7-a6a4-4380-9907-e28c43a39fca}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44615f07-dc6b-43c7-9765-6ad77c828b53}, !- Handle
  Story 2 South Core Space Infiltration,  !- Name
  {123f8d79-cecf-45b9-a310-809580a0fe4a}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2caef0e-cbfb-4bc1-8d18-193c7e01c6e9}, !- Handle
  Story 2 South Lower Perimeter Space Infiltration, !- Name
  {7f7ce5fb-5ace-4daa-88e6-28a12daf1dc3}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {179bcd4a-b84b-4c2c-a37e-7d0f66b052ee}, !- Handle
  Story 2 South Upper Left Perimeter Space Infiltration, !- Name
  {972e5cef-eeec-47fc-8008-1da369cb2488}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5d63c4c-f200-4c9c-870e-8e29d9e90e02}, !- Handle
  Story 2 South Upper Left Perimeter Space 1 Infiltration, !- Name
  {b004872b-bfc8-4bbc-bd4a-6078fe3ee68f}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {236c34da-f392-478d-9630-8205fdedf44a}, !- Handle
  Story 2 West Lower Perimeter Space Infiltration, !- Name
  {741a3532-ca94-4b29-b617-45f13bfc719e}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbc012cc-28d6-4e68-9668-0501e0fb7c9d}, !- Handle
  Story 2 West Upper Perimeter Space Infiltration, !- Name
  {e713b717-7860-4354-898e-05de8a12b2d6}, !- Space or SpaceType Name
  {0d266d53-b8e7-4b36-9192-9540fb47362b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d224d4e7-4a75-4afc-81a9-b47e20a3776a}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6a782ed7-78de-4f1f-b1d6-51539ffa863c}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {422a4b78-f7c5-42a8-8375-f036f1d7e68f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {909a750e-e710-4b30-ad94-937efe52de06}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {9c4bd613-e826-4d4f-a818-4740b07ca1d2}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {50879e16-f177-4469-a350-aeab4bb2b1f6}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {422a4b78-f7c5-42a8-8375-f036f1d7e68f}, !- Layer 1
  {909a750e-e710-4b30-ad94-937efe52de06}, !- Layer 2
  {9c4bd613-e826-4d4f-a818-4740b07ca1d2}; !- Layer 3

OS:Material,
  {71ef0f17-2efa-4c8b-9edf-cdb78b143cf2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {461edbab-2120-40ae-9932-86168d19a8a8}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {71ef0f17-2efa-4c8b-9edf-cdb78b143cf2}, !- Layer 1
  {71ef0f17-2efa-4c8b-9edf-cdb78b143cf2}; !- Layer 2

OS:Material,
  {7a693dc7-2d52-4aba-bd1c-01734db8b3cb}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {a495050e-90cf-4380-b687-4283777e616b}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7a693dc7-2d52-4aba-bd1c-01734db8b3cb}; !- Layer 1

OS:Construction,
  {fc683fb3-3acc-4282-893a-16ba5b4ad86c}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7a693dc7-2d52-4aba-bd1c-01734db8b3cb}, !- Layer 1
  {422a4b78-f7c5-42a8-8375-f036f1d7e68f}; !- Layer 2

OS:DefaultConstructionSet,
  {05f72a7d-f05d-4d43-98fc-46c2bc15d8b9}, !- Handle
  BTAP-Mass at hdd = 4500.0,              !- Name
  {eb4ed491-315a-4912-94ba-649fb9a7ea43}, !- Default Exterior Surface Constructions Name
  {b6dd6e3c-c1d6-4c80-a5d0-d6cfa5c6278d}, !- Default Interior Surface Constructions Name
  {8311e772-5262-465c-8195-309d974e9a6f}, !- Default Ground Contact Surface Constructions Name
  {555dff5b-4db1-44c7-ae64-f878ba913216}, !- Default Exterior SubSurface Constructions Name
  {ef964a51-8fd1-4f27-9d71-e0532eae5a88}, !- Default Interior SubSurface Constructions Name
  {5983ddf0-9a83-47fc-92d4-c6baee9728b8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dfebb420-7e4d-4401-867f-aedb69734d13}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c894a294-2cf0-46e2-906d-15ea3ab69ecd}, !- Floor Construction Name
  {47e3ecd1-7a4a-4a23-8205-36b10f0499a7}, !- Wall Construction Name
  {6508a78f-f3b2-4e89-b74f-8906a66401c3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6dd6e3c-c1d6-4c80-a5d0-d6cfa5c6278d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6c7e4c72-739c-4134-9dac-ffc0f1546d99}, !- Floor Construction Name
  {ba13168c-f57e-4c97-b8a5-ccf8be8affa8}, !- Wall Construction Name
  {48912cbe-b7cc-41af-b14b-bb3cd1449da2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1ad898b1-f785-48c4-8de7-a97413da6409}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {97a93130-3b15-4399-8f1f-f76df2669fbd}, !- Floor Construction Name
  {89af7aa0-8dfb-4113-b1a9-5a641e213b05}, !- Wall Construction Name
  {6465e305-2d66-44cf-a849-a55dcce44c6c}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0c4920a1-9e86-4596-8697-e12be3a84a8e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Fixed Window Construction Name
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Operable Window Construction Name
  {8c456f0a-fb42-45d0-9e41-f0c6520d6600}, !- Door Construction Name
  {842ca199-929b-4b3c-8871-3bd9ba6b137e}, !- Glass Door Construction Name
  {10222962-5007-49fd-938c-2003ffd2e152}, !- Overhead Door Construction Name
  {c1afd08f-f17b-4416-91ed-bf5df69b0a64}, !- Skylight Construction Name
  {e763bd08-ee6a-466a-a221-1fb3fed6da9b}, !- Tubular Daylight Dome Construction Name
  {36c6988f-a85c-456f-bd20-7e362243e349}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ef964a51-8fd1-4f27-9d71-e0532eae5a88}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Fixed Window Construction Name
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Operable Window Construction Name
  {4f633bd4-9737-4374-9b9b-f2c0468af8c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5983ddf0-9a83-47fc-92d4-c6baee9728b8}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}; !- Layer 1

OS:StandardsInformation:Construction,
  {38cb76b3-b4b1-4687-8741-21fbb9fc8cb3}, !- Handle
  {5983ddf0-9a83-47fc-92d4-c6baee9728b8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c894a294-2cf0-46e2-906d-15ea3ab69ecd}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}, !- Layer 1
  {557a0cf8-6f45-4e4c-8daf-aff69ad9192a}, !- Layer 2
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 3

OS:StandardsInformation:Construction,
  {b5836eb3-cc64-4c21-a5d9-b206d4d9cf56}, !- Handle
  {c894a294-2cf0-46e2-906d-15ea3ab69ecd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {47e3ecd1-7a4a-4a23-8205-36b10f0499a7}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {c6c5b814-02c8-4570-9371-184c0cbcd931}, !- Layer 1
  {882e9cf0-c4d2-4132-a0e7-81342756fc9d}, !- Layer 2
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}, !- Layer 3
  {c1b0e215-511a-4208-98ae-80791b394d9e}; !- Layer 4

OS:StandardsInformation:Construction,
  {cb13e688-7fa6-467d-b89b-a6f6fe9ed4c2}, !- Handle
  {47e3ecd1-7a4a-4a23-8205-36b10f0499a7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6508a78f-f3b2-4e89-b74f-8906a66401c3}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {c7ce519d-ea52-4680-83fb-d70aa6268478}, !- Layer 1
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Layer 2

OS:StandardsInformation:Construction,
  {bc8c4047-4d44-40b3-8506-c5d009a8b7d4}, !- Handle
  {6508a78f-f3b2-4e89-b74f-8906a66401c3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6c7e4c72-739c-4134-9dac-ffc0f1546d99}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {98eb6015-6922-4319-bbfb-37d9049106e3}, !- Handle
  {6c7e4c72-739c-4134-9dac-ffc0f1546d99}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ba13168c-f57e-4c97-b8a5-ccf8be8affa8}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}, !- Layer 1
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d843025-cbd2-46a0-b4ab-e213ae14595b}, !- Handle
  {ba13168c-f57e-4c97-b8a5-ccf8be8affa8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {48912cbe-b7cc-41af-b14b-bb3cd1449da2}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}, !- Layer 1
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f37dcfab-f5ec-4a48-b503-72989b1e4884}, !- Handle
  {48912cbe-b7cc-41af-b14b-bb3cd1449da2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {97a93130-3b15-4399-8f1f-f76df2669fbd}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {9420c24a-ec91-49ff-8fd6-ca7229ffcafa}, !- Handle
  {97a93130-3b15-4399-8f1f-f76df2669fbd}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {89af7aa0-8dfb-4113-b1a9-5a641e213b05}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {067e5212-e8d4-45c5-bde2-0b6e41f80f50}, !- Handle
  {89af7aa0-8dfb-4113-b1a9-5a641e213b05}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6465e305-2d66-44cf-a849-a55dcce44c6c}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Layer 1
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ca01199-5cd2-44fb-b1cc-4fe3414122ed}, !- Handle
  {6465e305-2d66-44cf-a849-a55dcce44c6c}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f89bfe7-6f88-4190-b6cf-30e88bd3ae2c}, !- Handle
  {f9b40abb-9218-4a64-bcc0-4e2b4479e40c}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {8c456f0a-fb42-45d0-9e41-f0c6520d6600}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {ec4961a4-0ffe-4c56-8582-bd4fb43a425e}, !- Layer 1
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Layer 2

OS:StandardsInformation:Construction,
  {7d57f048-2cce-4c3f-b232-391bd7351530}, !- Handle
  {8c456f0a-fb42-45d0-9e41-f0c6520d6600}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {842ca199-929b-4b3c-8871-3bd9ba6b137e}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c02a699-d3b8-4566-9d30-df16be6644a3}, !- Handle
  {842ca199-929b-4b3c-8871-3bd9ba6b137e}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {10222962-5007-49fd-938c-2003ffd2e152}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Layer 1

OS:StandardsInformation:Construction,
  {d729bc3c-528f-4c2b-91d8-f0960f59b321}, !- Handle
  {10222962-5007-49fd-938c-2003ffd2e152}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c1afd08f-f17b-4416-91ed-bf5df69b0a64}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {0b587b42-63e1-442b-8de9-b0f3060618a9}, !- Handle
  {c1afd08f-f17b-4416-91ed-bf5df69b0a64}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {e763bd08-ee6a-466a-a221-1fb3fed6da9b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {456c6a08-2712-4b5c-8946-ca31b07c6452}, !- Handle
  {e763bd08-ee6a-466a-a221-1fb3fed6da9b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {36c6988f-a85c-456f-bd20-7e362243e349}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {19c28a4c-562b-4464-a12e-249908cfdd84}, !- Handle
  {36c6988f-a85c-456f-bd20-7e362243e349}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Layer 1

OS:StandardsInformation:Construction,
  {188bf527-b3d9-43e6-87be-ce1f3e09d96d}, !- Handle
  {e4efe13d-a433-4c17-8e7a-c8b902564d32}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4f633bd4-9737-4374-9b9b-f2c0468af8c3}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}; !- Layer 1

OS:StandardsInformation:Construction,
  {22cb348b-550b-4d1a-bb2c-3aadb2d7f800}, !- Handle
  {4f633bd4-9737-4374-9b9b-f2c0468af8c3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e08e6341-113e-4919-9777-eaf9fa4baf96}, !- Handle
  {12c7db9d-6f04-4589-9ca6-2cecf176d66d}; !- Material Name

OS:Material:NoMass,
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1427f164-1aab-471b-972e-3d8b4fb0ff94}, !- Handle
  {ba3ba1d4-a83e-4467-9367-735e34a9c458}; !- Material Name

OS:Material,
  {557a0cf8-6f45-4e4c-8daf-aff69ad9192a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81bdeda3-c5c5-4d05-86ba-6e99f87598bc}, !- Handle
  {557a0cf8-6f45-4e4c-8daf-aff69ad9192a}; !- Material Name

OS:Material:NoMass,
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a278ce12-25c4-4141-b967-398236f4cf12}, !- Handle
  {f65d6d22-b1d8-4946-be46-733fa7d54ee6}; !- Material Name

OS:Material,
  {c6c5b814-02c8-4570-9371-184c0cbcd931}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {067dc543-ea81-46cb-868b-f013a310ba28}, !- Handle
  {c6c5b814-02c8-4570-9371-184c0cbcd931}; !- Material Name

OS:Material,
  {882e9cf0-c4d2-4132-a0e7-81342756fc9d}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30490b70-c6b6-4e85-ac02-01afa60a75df}, !- Handle
  {882e9cf0-c4d2-4132-a0e7-81342756fc9d}; !- Material Name

OS:Material,
  {c1b0e215-511a-4208-98ae-80791b394d9e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f3fdbd34-9509-4b15-adba-2c6bd8714184}, !- Handle
  {c1b0e215-511a-4208-98ae-80791b394d9e}; !- Material Name

OS:Material,
  {c7ce519d-ea52-4680-83fb-d70aa6268478}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c369f559-1ce1-4338-8027-963a7199efb3}, !- Handle
  {c7ce519d-ea52-4680-83fb-d70aa6268478}; !- Material Name

OS:Material,
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b929e071-9135-4e94-b5ef-662e786fd923}, !- Handle
  {36b0d0d3-4cf0-4fd7-971f-cadccbef764b}; !- Material Name

OS:Material,
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {066c5fb7-f114-435b-8823-b2c3c26990bd}, !- Handle
  {b5ed01d7-fe55-4678-a151-b7d4c8fd379f}; !- Material Name

OS:Material,
  {f3fa4814-b690-4f73-8b62-33c2429d668b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {18bdb8fc-ba47-4bc2-94c9-eb0c4afd68b5}, !- Handle
  {f3fa4814-b690-4f73-8b62-33c2429d668b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0e966ca8-6c3f-4302-8ade-9853f09119e9}, !- Handle
  {147d989b-8e2d-4353-9c6a-0c53049ebaf4}; !- Material Name

OS:Material,
  {ec4961a4-0ffe-4c56-8582-bd4fb43a425e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6749fa02-4049-497b-b74f-293452054dfa}, !- Handle
  {ec4961a4-0ffe-4c56-8582-bd4fb43a425e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {eb4ed491-315a-4912-94ba-649fb9a7ea43}, !- Handle
  BTAP-Mass at hdd = 4500.0,              !- Name
  {c793e2a4-d1fd-4cd9-9f62-4b499374920b}, !- Floor Construction Name
  {141330a9-49e4-464e-97b1-e6323a902556}, !- Wall Construction Name
  {d3dfb933-8c62-41cb-942a-2cc8af9ec416}; !- Roof Ceiling Construction Name

OS:Construction,
  {c793e2a4-d1fd-4cd9-9f62-4b499374920b}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {54dedf32-f9de-4ee0-997c-c0cd690df230}, !- Layer 1
  {7d504ed7-bac7-4646-a46c-1b380c1cac1d}, !- Layer 2
  {0dffbb47-9abb-4574-ac01-57b46fed0119}; !- Layer 3

OS:StandardsInformation:Construction,
  {25e1d3cb-2ddb-4c63-9e53-f7b972c26c9e}, !- Handle
  {c793e2a4-d1fd-4cd9-9f62-4b499374920b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {54dedf32-f9de-4ee0-997c-c0cd690df230}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb3ea244-f217-4ae9-a5f6-ca2917f51fe5}, !- Handle
  {54dedf32-f9de-4ee0-997c-c0cd690df230}; !- Material Name

OS:Material,
  {7d504ed7-bac7-4646-a46c-1b380c1cac1d}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ed7b2fc-01cd-443a-afd0-75166bd9991e}, !- Handle
  {7d504ed7-bac7-4646-a46c-1b380c1cac1d}; !- Material Name

OS:Material:NoMass,
  {0dffbb47-9abb-4574-ac01-57b46fed0119}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dc6dbda0-fa06-4974-b42f-5083458b106c}, !- Handle
  {0dffbb47-9abb-4574-ac01-57b46fed0119}; !- Material Name

OS:Construction,
  {141330a9-49e4-464e-97b1-e6323a902556}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.247,             !- Name
  ,                                       !- Surface Rendering Name
  {95f56b76-bba3-44d9-8570-5da6db7dc706}, !- Layer 1
  {eeefe254-8e29-4ff7-83e5-48a0ba391fd1}, !- Layer 2
  {898dca09-6748-41c8-b95f-35dad13015ca}, !- Layer 3
  {4e0fdb9d-103d-415c-94e7-6aa76ac228ed}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f87fb10-14c6-45e8-a9b7-07f627c9a944}, !- Handle
  {141330a9-49e4-464e-97b1-e6323a902556}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {95f56b76-bba3-44d9-8570-5da6db7dc706}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0839ca36-5a36-4cb1-80dc-75241a776323}, !- Handle
  {95f56b76-bba3-44d9-8570-5da6db7dc706}; !- Material Name

OS:Material,
  {eeefe254-8e29-4ff7-83e5-48a0ba391fd1}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b420fa2d-ff18-41b9-88e4-4beb1ad1303b}, !- Handle
  {eeefe254-8e29-4ff7-83e5-48a0ba391fd1}; !- Material Name

OS:Material:NoMass,
  {898dca09-6748-41c8-b95f-35dad13015ca}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07d12593-8038-4d4f-aceb-37c06533d89f}, !- Handle
  {898dca09-6748-41c8-b95f-35dad13015ca}; !- Material Name

OS:Material,
  {4e0fdb9d-103d-415c-94e7-6aa76ac228ed}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd01a432-1c65-4986-a867-73d237727bf4}, !- Handle
  {4e0fdb9d-103d-415c-94e7-6aa76ac228ed}; !- Material Name

OS:Construction,
  {d3dfb933-8c62-41cb-942a-2cc8af9ec416}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156,            !- Name
  ,                                       !- Surface Rendering Name
  {02aa4cbc-5955-4cbc-b086-a8e9f429d1db}, !- Layer 1
  {a5f2292a-5683-462a-b4ef-ebdb125860e6}; !- Layer 2

OS:StandardsInformation:Construction,
  {31d1502a-63d1-4199-899a-437fee186cce}, !- Handle
  {d3dfb933-8c62-41cb-942a-2cc8af9ec416}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {02aa4cbc-5955-4cbc-b086-a8e9f429d1db}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af0f2f43-ad83-4a4c-805a-b72378d2db36}, !- Handle
  {02aa4cbc-5955-4cbc-b086-a8e9f429d1db}; !- Material Name

OS:Material:NoMass,
  {a5f2292a-5683-462a-b4ef-ebdb125860e6}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.41023874241189,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3fbb4755-7bf1-41f7-bb40-b7db431306d0}, !- Handle
  {a5f2292a-5683-462a-b4ef-ebdb125860e6}; !- Material Name

OS:DefaultSurfaceConstructions,
  {8311e772-5262-465c-8195-309d974e9a6f}, !- Handle
  BTAP-Mass at hdd = 4500.0 1,            !- Name
  {0e557299-a189-4888-ae6a-23605207c643}, !- Floor Construction Name
  {ed972cd8-0c7c-4063-a730-30dc31e9b9d9}, !- Wall Construction Name
  {9e3df8c9-9def-4685-8184-4d558691ae12}; !- Roof Ceiling Construction Name

OS:Construction,
  {0e557299-a189-4888-ae6a-23605207c643}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {93663852-9437-458d-903c-6369db357c5b}, !- Layer 1
  {c67fd212-56f3-454f-9b3c-41590d37aeb3}; !- Layer 2

OS:StandardsInformation:Construction,
  {d01133ff-cf52-44f6-96d6-56cffe44d162}, !- Handle
  {0e557299-a189-4888-ae6a-23605207c643}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {93663852-9437-458d-903c-6369db357c5b}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {637adc50-9028-4855-8b96-801838a430d3}, !- Handle
  {93663852-9437-458d-903c-6369db357c5b}; !- Material Name

OS:Material:NoMass,
  {c67fd212-56f3-454f-9b3c-41590d37aeb3}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8740e8ec-a8a3-433b-a86b-9b97c7ce2656}, !- Handle
  {c67fd212-56f3-454f-9b3c-41590d37aeb3}; !- Material Name

OS:Construction,
  {ed972cd8-0c7c-4063-a730-30dc31e9b9d9}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {4db90776-3b8c-4caf-9cc8-b98ae0f02e1c}, !- Layer 1
  {d3b05252-0744-4c3e-b173-b42a2d1360fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {3d98371d-a1c9-4476-a680-167601930b15}, !- Handle
  {ed972cd8-0c7c-4063-a730-30dc31e9b9d9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4db90776-3b8c-4caf-9cc8-b98ae0f02e1c}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8af6d6ec-e7d4-4126-9e80-99712312b9fa}, !- Handle
  {4db90776-3b8c-4caf-9cc8-b98ae0f02e1c}; !- Material Name

OS:Material:NoMass,
  {d3b05252-0744-4c3e-b173-b42a2d1360fd}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d2ce06d1-be6f-4d03-b826-b0fa09538140}, !- Handle
  {d3b05252-0744-4c3e-b173-b42a2d1360fd}; !- Material Name

OS:Construction,
  {9e3df8c9-9def-4685-8184-4d558691ae12}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {51901f61-cc1d-4740-826b-264e79b0896e}, !- Layer 1
  {5e594b31-95f8-403b-acfb-b307f353cdc0}; !- Layer 2

OS:StandardsInformation:Construction,
  {2014824c-2fc2-4fed-85ba-ebc86f5bbc4b}, !- Handle
  {9e3df8c9-9def-4685-8184-4d558691ae12}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {51901f61-cc1d-4740-826b-264e79b0896e}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {145864dc-915b-4236-b693-d8963a661f8d}, !- Handle
  {51901f61-cc1d-4740-826b-264e79b0896e}; !- Material Name

OS:Material:NoMass,
  {5e594b31-95f8-403b-acfb-b307f353cdc0}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1a8ebbe-d190-439e-b3ae-0e2512cf2192}, !- Handle
  {5e594b31-95f8-403b-acfb-b307f353cdc0}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {555dff5b-4db1-44c7-ae64-f878ba913216}, !- Handle
  BTAP-Mass at hdd = 4500.0,              !- Name
  {2adf0eec-cc52-48cf-be9e-e8ce1b2ad32f}, !- Fixed Window Construction Name
  {2adf0eec-cc52-48cf-be9e-e8ce1b2ad32f}, !- Operable Window Construction Name
  {2dc36f61-8eea-4a4b-b42d-177f879f1c5d}, !- Door Construction Name
  {5192c9c4-742c-4dad-a15d-04d27941301a}, !- Glass Door Construction Name
  {9c3faba8-1371-4475-9d60-d9e0957af72f}, !- Overhead Door Construction Name
  {b847b992-e35c-4a8a-9a71-171aa12693c7}, !- Skylight Construction Name
  {fc5f9066-87fd-4764-b681-e7f10d3ea12e}, !- Tubular Daylight Dome Construction Name
  {41ac5d60-3d49-4f16-9dc2-b882f370aece}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2e7df037-a4ee-457e-abe7-dea1480f8931}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {2adf0eec-cc52-48cf-be9e-e8ce1b2ad32f}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {2dc36f61-8eea-4a4b-b42d-177f879f1c5d}, !- Handle
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  ,                                       !- Surface Rendering Name
  {fa6525b5-12a2-4a4e-92da-aab1fe4650c7}, !- Layer 1
  {8210d79f-f56c-44fe-b6ae-bec2a2a96e43}; !- Layer 2

OS:StandardsInformation:Construction,
  {201cd048-8846-417e-9b70-dfcbcfe6cdac}, !- Handle
  {2dc36f61-8eea-4a4b-b42d-177f879f1c5d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fa6525b5-12a2-4a4e-92da-aab1fe4650c7}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ae53d93-57f4-447f-9058-0902a990928e}, !- Handle
  {fa6525b5-12a2-4a4e-92da-aab1fe4650c7}; !- Material Name

OS:Material:NoMass,
  {8210d79f-f56c-44fe-b6ae-bec2a2a96e43}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64a1d259-e210-4caa-b19c-12d13dece435}, !- Handle
  {8210d79f-f56c-44fe-b6ae-bec2a2a96e43}; !- Material Name

OS:Construction,
  {5192c9c4-742c-4dad-a15d-04d27941301a}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {9c3faba8-1371-4475-9d60-d9e0957af72f}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  ,                                       !- Surface Rendering Name
  {6422671b-a927-4696-a2ad-4572c02fb960}; !- Layer 1

OS:StandardsInformation:Construction,
  {a6e884aa-70b1-4c93-b4cc-058d5dbcbf61}, !- Handle
  {9c3faba8-1371-4475-9d60-d9e0957af72f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6422671b-a927-4696-a2ad-4572c02fb960}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31c5a195-d08a-423b-a272-a0e4158f9661}, !- Handle
  {6422671b-a927-4696-a2ad-4572c02fb960}; !- Material Name

OS:Construction,
  {b847b992-e35c-4a8a-9a71-171aa12693c7}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {fc5f9066-87fd-4764-b681-e7f10d3ea12e}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:Construction,
  {41ac5d60-3d49-4f16-9dc2-b882f370aece}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2e7df037-a4ee-457e-abe7-dea1480f8931}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {d5702ae5-d5c7-4692-aa14-154cd325128e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 22, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1280eea-893a-47dd-be16-de7974d99f67}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 23, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9efa81ed-f2ba-4bd6-87af-2bddc87c605a}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 24, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76a06093-d02c-46d4-b249-b4522ce8531c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 25, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8190e420-6179-47bc-bc27-b8a8ca4a05a2}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 26, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7a66579-40ab-4873-aca4-577a445a5c4e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 27, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf1136ec-2e10-4796-95f9-3846832ab749}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 28, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3945e037-2ecf-42b4-bb7b-5abc62af82b1}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 29, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {689746fb-dd17-424b-bbb3-7bba245338d3}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 30, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5906d4ce-1012-4297-a625-0a709f4bc447}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 31, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {649eb985-160c-4148-8451-1a49f04be25c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 32, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46df273b-9205-461c-ad44-2b5372848ad0}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 33, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b0732b2-bac4-452a-b4e1-df82d874fdf5}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 34, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46630519-cce6-4b3d-aa7d-1657e428efba}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 35, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7c012e4-e4ad-4ef5-985c-a3b697b86b37}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 36, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2752f778-5f56-463e-9ff8-b2489096ec9b}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 37, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4f782ed-77c0-4b76-877c-5463424f7b98}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 38, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {161be13b-7ba6-4da6-9aca-e80959edec6d}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 39, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb74bb3e-207b-425d-ba86-8805b881066e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 40, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1377bf8-a4ca-4462-aec9-e9b7055c9e48}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 41, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {fc445b91-c4e5-4490-aad7-3f6238e09087}, !- Handle
  Surface 10_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0dafd37-2577-432a-bbc7-9291eec54feb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.2659595499958, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  49.2659595499958, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  4.59540000000001, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.59540000000001, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {539d4481-be0e-49d9-81d0-89688951aebc}, !- Handle
  Surface 104_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26387100-c8ef-4e3b-8e6f-b0eaee940490}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 0, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 0, 1.93773554449734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed81b042-1b10-4a28-9163-fe0a5d7ea336}, !- Handle
  Surface 113_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d62d586a-982f-4e36-948a-421f48dac33b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7467595499958, 1.4210854715202e-14, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  44.7467595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  80.2773190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  80.2773190999916, 1.4210854715202e-14, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8f765bd-e686-454f-8dbb-334893dda04d}, !- Handle
  Surface 117_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72998f8a-2627-43e7-b1e9-3a64b52a30f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5559595499958, 89.4427190999916, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  35.5559595499958, 89.4427190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 89.4427190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 89.4427190999916, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {038d5a98-5b59-47b4-9374-ccf866ff0b73}, !- Handle
  Surface 121_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edfdbb11-d8bd-47f1-aac0-afffdaa6eaac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.3281190999916, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  80.3281190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  124.998678649987, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  124.998678649987, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b317869c-1850-46ba-8b8b-fd33751b8821}, !- Handle
  Surface 122_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {564858fd-54ae-4660-a42c-bf4f0e351904}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {193c21ee-aaa1-4029-abee-64f23593fb62}, !- Handle
  Surface 123_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ca37154-ac90-47ea-ab17-b01e18fd2324}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce5eaf3e-1a69-4b70-9f5b-303575129831}, !- Handle
  Surface 124_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb58bd60-52b3-4329-b6ad-d56a286699e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7467595499958, 1.4210854715202e-14, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  44.7467595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  80.2773190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  80.2773190999916, 1.4210854715202e-14, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2518f35-9fd9-4263-aefe-71a8f5396aa1}, !- Handle
  Surface 14_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b1a2033-bc4e-4884-92a4-129b72cd98e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 44.6959595499954, 1.93773554449734,  !- X,Y,Z Vertex 1 {m}
  0, 44.6959595499954, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000019, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000019, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87b51a51-4800-4c1a-bb9d-5dbc3850c8a2}, !- Handle
  Surface 2_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {284a5b40-fa8a-4c88-a181-c440dcb48667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4173190999916, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4173190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999905, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5caef10-8f7f-47a2-9f5a-efb43179a232}, !- Handle
  Surface 20_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb305a2a-e3fd-49a4-bc1a-02ffea8e5d28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.568678649987, 4.56999999999962, 1.93684484424362, !- X,Y,Z Vertex 1 {m}
  129.568678649987, 4.56999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.56999999999962, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.56999999999962, 1.93684484424362; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87e906ed-ef4c-441e-97bc-cd11c0a153cd}, !- Handle
  Surface 26_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66f4266c-f733-4c06-92d7-2446a77b8eb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.56999999999962, -4.54459999999998, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.54459999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1259595499954, 0.762, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1259595499954, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {742a9c4c-bcf6-4104-8080-a1c8b2ec36f3}, !- Handle
  Surface 32_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87f40929-eed2-4f95-9470-60025a79eb96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499954, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499954, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92012449-4b56-4fb9-8036-ba694cfb45bf}, !- Handle
  Surface 34_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57b9622b-1837-44cd-9bce-3647c0e2695e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.1259595499954, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  40.1259595499954, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a28a619d-38c1-4e2e-aeb1-5d3b6bda2bd5}, !- Handle
  Surface 38_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1a96734-d513-4756-ab96-483ec426bae5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57000000000004, -4.5446, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.5446, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8473190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8473190999916, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe82cae6-02e4-4008-9f62-2c715073ef6e}, !- Handle
  Surface 44_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c364da3e-9dd6-4253-8fc1-d475e52124a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 0, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 0, 1.93773554449734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d75260f-8397-41bc-9263-7589a77c1e41}, !- Handle
  Surface 53_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42205675-d4de-4f85-bf87-afb662de0650}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.3281190999916, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  80.3281190999916, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  124.998678649987, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  124.998678649987, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24945912-d11f-4dae-91cd-c1acefa5879b}, !- Handle
  Surface 57_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d73fcb65-5d38-4d8c-a36a-84947d356acb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5559595499958, 89.4427190999916, 1.93807910443167, !- X,Y,Z Vertex 1 {m}
  35.5559595499958, 89.4427190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 89.4427190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 89.4427190999916, 1.93807910443167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85293967-e037-4d1a-8dfe-f148a3cfed35}, !- Handle
  Surface 62_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63ca3b38-7260-4f90-9e7f-38bfbc235c1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 89.4173190999916, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 89.4173190999916, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999905, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3689cea9-faac-473f-9d57-7bb45394a3a6}, !- Handle
  Surface 68_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ce9bc35-b68d-434c-8584-dcfb47274bc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66702d64-1661-404c-b8da-e7b0395a0229}, !- Handle
  Surface 70_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7ff6adb-3fbc-4071-8737-4bfb56d50f7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.2659595499958, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  49.2659595499958, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  4.59540000000001, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.59540000000001, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78b1fd1a-58e9-49d6-abd3-2d4c61ef0d7e}, !- Handle
  Surface 74_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8274ddc-62fa-4257-bbeb-c40ccf025791}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 44.6959595499954, 1.93773554449734,  !- X,Y,Z Vertex 1 {m}
  0, 44.6959595499954, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025400000000019, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025400000000019, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9854de98-35ac-4b1b-a582-39dcdb4f0678}, !- Handle
  Surface 8_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c41ba0de-5a6b-49e3-aa4c-1027cf7ec674}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.4210854715202e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.6959595499958, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499958, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bbcaeaa-5da3-4c83-bec6-b58879bedd18}, !- Handle
  Surface 80_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dea8d3a-2865-4e06-80a2-63424a930d26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  129.568678649987, 4.56999999999962, 1.93684484424362, !- X,Y,Z Vertex 1 {m}
  129.568678649987, 4.56999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.56999999999962, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.56999999999962, 1.93684484424362; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99589135-8ca3-4d1e-a12b-75ad6588b8c6}, !- Handle
  Surface 86_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {446b3e60-7b9f-4d20-a581-16d6d16b40cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.56999999999962, -4.54459999999998, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  4.56999999999962, -4.54459999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  4.56999999999962, 40.1259595499954, 0.762, !- X,Y,Z Vertex 3 {m}
  4.56999999999962, 40.1259595499954, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3996abbb-8616-40dd-a655-205cf62a44a1}, !- Handle
  Surface 92_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe318fd3-9e27-4595-885b-fb5d2603d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 1.4210854715202e-14, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  44.6959595499954, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  44.6959595499954, 1.4210854715202e-14, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1fac0e4-8eec-4aca-97fd-f6106ece3e54}, !- Handle
  Surface 94_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d17f0ef6-26b4-4b9d-b7e7-3e67c4e4c102}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.1259595499954, 4.57000000000001, 1.93773554449734, !- X,Y,Z Vertex 1 {m}
  40.1259595499954, 4.57000000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54459999999997, 4.57000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54459999999997, 4.57000000000001, 1.93773554449734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60973f3-7e87-4292-857d-77dea8e20e2b}, !- Handle
  Surface 98_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e65187e6-635e-439b-bd67-574f7719d837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57000000000004, -4.5446, 1.93706739276436, !- X,Y,Z Vertex 1 {m}
  4.57000000000004, -4.5446, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.57000000000004, 84.8473190999916, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57000000000004, 84.8473190999916, 1.93706739276436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94fd21bb-72ba-4a8d-8707-111197125c3c}, !- Handle
  Surface 102_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b5ddba8c-c2f6-4dd7-994e-c9476bafbffc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.96185220099775, 49.084062669335, 3.2, !- X,Y,Z Vertex 1 {m}
  1.96185220099775, 36.4349520286615, 3.2, !- X,Y,Z Vertex 2 {m}
  2.60814779900225, 35.788656430657, 3.2, !- X,Y,Z Vertex 3 {m}
  2.60814779900225, 48.4377670713305, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {820ad638-8576-42d3-a468-3ae97af518a2}, !- Handle
  Surface 108_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {71ab3eba-6a23-4a5b-94dc-33afcb6a054a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.8766618371619, 2.60814779900225, 3.2, !- X,Y,Z Vertex 1 {m}
  19.8446977128341, 2.60814779900225, 3.2, !- X,Y,Z Vertex 2 {m}
  19.1984021148296, 1.96185220099775, 3.2, !- X,Y,Z Vertex 3 {m}
  25.5229574351664, 1.96185220099775, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d57ad85f-995b-451e-a27b-023acafdb02e}, !- Handle
  Surface 114_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {a3a6ab80-ee5a-4bc7-99e3-efa67c76a594}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.3525767074941, 15.2746977128337, 3.2, !- X,Y,Z Vertex 1 {m}
  71.3525767074941, 20.3066618371613, 3.2, !- X,Y,Z Vertex 2 {m}
  53.6715019424929, 20.3066618371613, 3.2, !- X,Y,Z Vertex 3 {m}
  53.6715019424929, 15.2746977128337, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4f46fb5-23ca-4b54-b24f-fe1846b0b94e}, !- Handle
  Surface 120_Skylight,                   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f0375359-5502-43a6-ab26-f4390905742a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.3066618371619, 38.3968042296592, 3.2, !- X,Y,Z Vertex 1 {m}
  20.3066618371619, 51.0459148703328, 3.2, !- X,Y,Z Vertex 2 {m}
  15.2746977128341, 51.0459148703328, 3.2, !- X,Y,Z Vertex 3 {m}
  15.2746977128341, 38.3968042296592, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f79cbfa-32be-4d80-b169-8e3d41c71aa4}, !- Handle
  Surface 66_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e27efe0a-2229-4240-ad53-75b16d0f3b5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60814779900225, 41.0049520286615, 3.2, !- X,Y,Z Vertex 1 {m}
  2.60814779900225, 53.654062669335, 3.2, !- X,Y,Z Vertex 2 {m}
  1.96185220099775, 53.0077670713305, 3.2, !- X,Y,Z Vertex 3 {m}
  1.96185220099775, 40.358656430657, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84979244-cce2-41f9-8b0e-4a72fdfb711f}, !- Handle
  Surface 72_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {de3a5d0d-5e1e-49b6-8a13-8650553506cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.1311052341686, 2.60814779900225, 3.2, !- X,Y,Z Vertex 1 {m}
  21.8065499138319, 2.60814779900225, 3.2, !- X,Y,Z Vertex 2 {m}
  21.1602543158274, 1.96185220099775, 3.2, !- X,Y,Z Vertex 3 {m}
  27.4848096361641, 1.96185220099775, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5ca106e-7d13-4d3d-9ea1-844310d441ac}, !- Handle
  Surface 78_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {251a9f53-93c0-4d91-8db4-435049f00849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60814779900225, 19.8446977128337, 3.2, !- X,Y,Z Vertex 1 {m}
  2.60814779900225, 24.8766618371613, 3.2, !- X,Y,Z Vertex 2 {m}
  1.96185220099775, 25.5229574351658, 3.2, !- X,Y,Z Vertex 3 {m}
  1.96185220099775, 19.1984021148292, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e70a7d1-5b6c-48ca-b2f8-1002c257b959}, !- Handle
  Surface 84_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9bd3dbb1-b357-4a61-a84c-b18c353e634a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.6715019424929, 1.96185220099775, 3.2, !- X,Y,Z Vertex 1 {m}
  71.3525767074941, 1.96185220099775, 3.2, !- X,Y,Z Vertex 2 {m}
  71.9988723054986, 2.60814779900225, 3.2, !- X,Y,Z Vertex 3 {m}
  53.0252063444884, 2.60814779900225, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {728741a0-ee18-4a13-aa7f-590118115402}, !- Handle
  Surface 90_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {a95ec08a-9f2d-4b83-b936-328043719c1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.96185220099775, 20.3066618371613, 3.2, !- X,Y,Z Vertex 1 {m}
  1.96185220099775, 15.2746977128337, 3.2, !- X,Y,Z Vertex 2 {m}
  2.60814779900225, 14.6284021148292, 3.2, !- X,Y,Z Vertex 3 {m}
  2.60814779900225, 20.9529574351658, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55ee8832-041f-4c34-aa24-e403b114381f}, !- Handle
  Surface 96_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b36b0849-e90f-452b-99dc-a5af36977ef9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.9148096361636, 2.60814779900225, 3.2, !- X,Y,Z Vertex 1 {m}
  16.5902543158269, 2.60814779900225, 3.2, !- X,Y,Z Vertex 2 {m}
  17.2365499138314, 1.96185220099775, 3.2, !- X,Y,Z Vertex 3 {m}
  23.5611052341681, 1.96185220099775, 3.2; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {2a99e428-53eb-4338-9a68-ccf05da324d9}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {0d4f36b5-2523-4237-97b9-43609861725c}, !- Handle
  Sp-Story 1 North Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6abadbaf-07bb-4577-8b16-52f5b94dae23}, !- Zone Air Inlet Port List
  {4dfbdacd-359b-4832-b4ea-654128917337}, !- Zone Air Exhaust Port List
  {b0b2c856-2bc9-437b-ac9c-1d3b40c18834}, !- Zone Air Node Name
  {a2796187-5fc1-453f-9bed-3d835a8af3d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce20a749-66c1-41e4-89ab-17cb3437834d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {044021db-74ab-408e-8287-61348109c15b}, !- Handle
  Node 1,                                 !- Name
  {b0b2c856-2bc9-437b-ac9c-1d3b40c18834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0b2c856-2bc9-437b-ac9c-1d3b40c18834}, !- Handle
  {ecb859ad-17b3-4fa8-be44-0e65597f7bc7}, !- Name
  {0d4f36b5-2523-4237-97b9-43609861725c}, !- Source Object
  11,                                     !- Outlet Port
  {044021db-74ab-408e-8287-61348109c15b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6abadbaf-07bb-4577-8b16-52f5b94dae23}, !- Handle
  {a7d9b9f9-83a0-40dd-a467-0b0caff4fafe}, !- Name
  {0d4f36b5-2523-4237-97b9-43609861725c}, !- HVAC Component
  {86bca4c8-6833-45c9-a106-55b06d45633c}, !- Port 1
  {1f4f1e8e-e868-4eae-8b53-b0fb982d2cc0}; !- Port 2

OS:PortList,
  {4dfbdacd-359b-4832-b4ea-654128917337}, !- Handle
  {a306551a-a2a2-4eed-ab10-678f22eadf59}, !- Name
  {0d4f36b5-2523-4237-97b9-43609861725c}, !- HVAC Component
  {796c347d-a02f-4556-a892-ac89025e4277}; !- Port 1

OS:PortList,
  {a2796187-5fc1-453f-9bed-3d835a8af3d5}, !- Handle
  {fe5d9d64-1e53-4d5f-8f35-422e5dea109b}, !- Name
  {0d4f36b5-2523-4237-97b9-43609861725c}, !- HVAC Component
  {feb1ec35-25e4-422b-84cc-fb3d164a3e70}; !- Port 1

OS:Sizing:Zone,
  {f3f02435-accb-41fc-a0bd-536aa415b958}, !- Handle
  {0d4f36b5-2523-4237-97b9-43609861725c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebdbc85c-83aa-4422-a140-38af0f074505}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0d4f36b5-2523-4237-97b9-43609861725c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0864c578-6236-4188-833a-fa40dcbb206b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e5b213b9-b688-4291-b55d-2b540d875723}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b64bf6ce-f03d-4482-b954-4fdbb456314f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ce20a749-66c1-41e4-89ab-17cb3437834d}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 42, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}, !- Handle
  Sp-Story 1 South Core Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d83caf40-ed5b-4d45-9816-e503969a1bc8}, !- Zone Air Inlet Port List
  {f69e228e-952b-4e15-af23-1dded4d07821}, !- Zone Air Exhaust Port List
  {49cd5f78-5605-41cf-bd9e-d5f0b9648040}, !- Zone Air Node Name
  {c234763a-4c4d-4f48-9b3c-79c128b406eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ffd6f3c-e382-40ab-bf13-257c12168636}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b5fa2df-867e-4872-8f01-6e8f5750abf8}, !- Handle
  Node 2,                                 !- Name
  {49cd5f78-5605-41cf-bd9e-d5f0b9648040}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49cd5f78-5605-41cf-bd9e-d5f0b9648040}, !- Handle
  {842f9e7e-c1c3-462c-a5bf-0244eec9b86d}, !- Name
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}, !- Source Object
  11,                                     !- Outlet Port
  {6b5fa2df-867e-4872-8f01-6e8f5750abf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d83caf40-ed5b-4d45-9816-e503969a1bc8}, !- Handle
  {439cca3f-3e9c-4d95-ad5d-83ca4d6f530f}, !- Name
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}, !- HVAC Component
  {1a86c292-6949-459c-ac21-aa2b5dea9251}, !- Port 1
  {540d5700-821b-435d-99b8-dee5f437b402}; !- Port 2

OS:PortList,
  {f69e228e-952b-4e15-af23-1dded4d07821}, !- Handle
  {6f2e1dfe-a060-496a-b436-9597e57c37b3}, !- Name
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}, !- HVAC Component
  {481b812b-a0c0-4523-bbb4-7a177ec56ddf}; !- Port 1

OS:PortList,
  {c234763a-4c4d-4f48-9b3c-79c128b406eb}, !- Handle
  {74f4bda3-8de2-40a1-93a3-0cdb422a0679}, !- Name
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}, !- HVAC Component
  {1765ee55-c00a-4fa4-9297-8641411cd0bf}; !- Port 1

OS:Sizing:Zone,
  {eb5a619c-da06-4141-98b7-5f63042e46db}, !- Handle
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {320bae31-d3f4-4dac-adfc-48d8e75ff35e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9dcfcfec-b7fd-4917-b467-d0e7be9ff081}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5593c7f-f52c-4706-beee-31a62445eff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {5811b426-f3fd-4a37-9a29-7b4f342ca82f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {527cd7a2-a10a-4801-902b-ce7e58962626}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7ffd6f3c-e382-40ab-bf13-257c12168636}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 43, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}, !- Handle
  Sp-Story 1 South Upper Left Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15ff62fb-0751-4d84-bf07-92f2da052c0f}, !- Zone Air Inlet Port List
  {09470f72-a08a-426a-8076-db1aa7de51fe}, !- Zone Air Exhaust Port List
  {e33fe86a-dacd-4e60-9550-aeb4aec6f8d0}, !- Zone Air Node Name
  {5a3fb084-7f66-46a5-a217-7e092f980dfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09be7fc8-15d3-4694-aa1b-0c25ba48cf83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39a4a945-8d71-4a35-ba82-0bc252cd7d32}, !- Handle
  Node 3,                                 !- Name
  {e33fe86a-dacd-4e60-9550-aeb4aec6f8d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e33fe86a-dacd-4e60-9550-aeb4aec6f8d0}, !- Handle
  {468a722c-b123-4cd9-8717-b4f419858850}, !- Name
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}, !- Source Object
  11,                                     !- Outlet Port
  {39a4a945-8d71-4a35-ba82-0bc252cd7d32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15ff62fb-0751-4d84-bf07-92f2da052c0f}, !- Handle
  {d1118a81-5f0f-402d-a66f-597078cff249}, !- Name
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}, !- HVAC Component
  {eddb966d-6c15-446e-8057-b5699736d9ad}, !- Port 1
  {c117f708-6dd8-4ed9-9658-9708d580a18f}; !- Port 2

OS:PortList,
  {09470f72-a08a-426a-8076-db1aa7de51fe}, !- Handle
  {3a118e60-a165-44ee-b75c-7791ae9d733b}, !- Name
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}, !- HVAC Component
  {9bc0398b-6f23-455f-b797-eeb4848d26ce}; !- Port 1

OS:PortList,
  {5a3fb084-7f66-46a5-a217-7e092f980dfc}, !- Handle
  {c8a675c5-37eb-4e2f-b1b6-2d2c2822bccf}, !- Name
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}, !- HVAC Component
  {e7ae8984-8250-4b50-8d9d-a61cc94e372f}; !- Port 1

OS:Sizing:Zone,
  {c1551634-1b92-4976-b0fd-b7763813c6e6}, !- Handle
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13661937-e235-4834-8af6-51a93375b975}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {68b852c4-e2ca-437e-9987-dfdbf61bf179}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa96bfae-754f-4a15-8426-75bf7f8f6481}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b8ee960c-88ac-4f88-b1dc-2f8dbf3aff45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {27e7916f-b344-48fb-a392-578eba48bbea}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {09be7fc8-15d3-4694-aa1b-0c25ba48cf83}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 44, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa713d3c-fd61-456d-a975-e1745ba286db}, !- Handle
  Sp-Story 1 South Upper Left Perimeter Space 1 Sys-1 Flr-1 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49f688ce-a7f0-4796-b1c5-cbefe9bee94b}, !- Zone Air Inlet Port List
  {4df26796-d43a-4b08-9469-6fb6db605107}, !- Zone Air Exhaust Port List
  {17ab0fcf-e356-41e2-8fbc-74cd1a690019}, !- Zone Air Node Name
  {9549fd11-700b-41c2-ba60-d8c8006af309}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7226b133-c63b-4a1d-a88b-859fd0a69105}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1780fceb-3971-48ed-8fbf-7b4a0986c26d}, !- Handle
  Node 4,                                 !- Name
  {17ab0fcf-e356-41e2-8fbc-74cd1a690019}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17ab0fcf-e356-41e2-8fbc-74cd1a690019}, !- Handle
  {c17f9b2a-675e-4372-a9cc-ce091cb39332}, !- Name
  {aa713d3c-fd61-456d-a975-e1745ba286db}, !- Source Object
  11,                                     !- Outlet Port
  {1780fceb-3971-48ed-8fbf-7b4a0986c26d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49f688ce-a7f0-4796-b1c5-cbefe9bee94b}, !- Handle
  {c4b31b1c-b792-4e3d-b35c-33bde50d1cc1}, !- Name
  {aa713d3c-fd61-456d-a975-e1745ba286db}, !- HVAC Component
  {3078a22d-f97e-4d4d-9d44-196dd8d0e536}, !- Port 1
  {0c932b3b-361f-4739-a25e-31377b5b043f}; !- Port 2

OS:PortList,
  {4df26796-d43a-4b08-9469-6fb6db605107}, !- Handle
  {5c091482-77e6-4aa9-b784-f7bac636b75c}, !- Name
  {aa713d3c-fd61-456d-a975-e1745ba286db}, !- HVAC Component
  {75a0d288-db31-47d2-8536-ccc9c8fd817c}; !- Port 1

OS:PortList,
  {9549fd11-700b-41c2-ba60-d8c8006af309}, !- Handle
  {1f6e525f-9bfb-4f70-b244-03497bbcfb0a}, !- Name
  {aa713d3c-fd61-456d-a975-e1745ba286db}, !- HVAC Component
  {960ea65b-bacf-4819-a934-b20fe4bd43f9}; !- Port 1

OS:Sizing:Zone,
  {f579960c-fef9-4d15-8fd7-96f6a5a51ce6}, !- Handle
  {aa713d3c-fd61-456d-a975-e1745ba286db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbbd6d8e-fb03-48f0-987a-08173078cc15}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {aa713d3c-fd61-456d-a975-e1745ba286db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91bef1f6-3eb7-4369-8e17-66f36093a45d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d1dfc795-2e9c-4732-b7f9-4b42333fe256}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {1fd90a7e-1015-46b2-90cc-2f43b42aa842}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7226b133-c63b-4a1d-a88b-859fd0a69105}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 45, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c6f24fc-c158-417b-b608-e3604492f160}, !- Handle
  Sp-Story 1 East Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd110be0-6401-46d2-98e3-01668e374f8c}, !- Zone Air Inlet Port List
  {15eaf9aa-bd73-45ff-8497-adf4617fccb7}, !- Zone Air Exhaust Port List
  {4a785bd5-51f3-4f74-b868-9ac99b1b304f}, !- Zone Air Node Name
  {51499d4d-be5d-4b5f-ad6e-184ff66c6121}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4501bb9f-0fa4-4259-ab74-fe49c5b9ba6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8900250c-4400-4efb-bf4d-5c0df97d91f8}, !- Handle
  Node 5,                                 !- Name
  {4a785bd5-51f3-4f74-b868-9ac99b1b304f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a785bd5-51f3-4f74-b868-9ac99b1b304f}, !- Handle
  {8199a8c0-d2ba-4fa6-bc04-4929b95ce16e}, !- Name
  {4c6f24fc-c158-417b-b608-e3604492f160}, !- Source Object
  11,                                     !- Outlet Port
  {8900250c-4400-4efb-bf4d-5c0df97d91f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd110be0-6401-46d2-98e3-01668e374f8c}, !- Handle
  {f747edfd-357c-4e7c-9cef-a9b942922d57}, !- Name
  {4c6f24fc-c158-417b-b608-e3604492f160}, !- HVAC Component
  {4a5b1565-6e53-49c8-9121-c412d4996b32}, !- Port 1
  {8ad4e801-dfe1-474f-9e4a-ca6ac14c2f83}; !- Port 2

OS:PortList,
  {15eaf9aa-bd73-45ff-8497-adf4617fccb7}, !- Handle
  {d7c23a4b-ef7a-4d1e-909b-4b2506ab62c1}, !- Name
  {4c6f24fc-c158-417b-b608-e3604492f160}, !- HVAC Component
  {b0eeeeaf-6d4a-4c0b-a8cd-dee7931a9974}; !- Port 1

OS:PortList,
  {51499d4d-be5d-4b5f-ad6e-184ff66c6121}, !- Handle
  {556359f3-8b87-4922-90df-3e8045da277f}, !- Name
  {4c6f24fc-c158-417b-b608-e3604492f160}, !- HVAC Component
  {677c07bd-462c-4c46-8e16-9e6e2b59b1b2}; !- Port 1

OS:Sizing:Zone,
  {d16704a1-381e-4c04-8ad3-23813f1f149d}, !- Handle
  {4c6f24fc-c158-417b-b608-e3604492f160}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b3bb5a5-b0dc-45a0-9589-ec2fe9f67166}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {4c6f24fc-c158-417b-b608-e3604492f160}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e94b491-602b-420c-9ef4-5b41ee440674}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {aecec34b-c395-4633-bdb7-c3eaa59d6015}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {edf6ffc4-2216-4682-8517-251e0570a9e2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {4501bb9f-0fa4-4259-ab74-fe49c5b9ba6e}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 46, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}, !- Handle
  Sp-Story 1 East Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c51db08e-8cae-455d-a6c6-6905e691f510}, !- Zone Air Inlet Port List
  {03a4310a-54ec-46a2-b8c8-182eff8f8021}, !- Zone Air Exhaust Port List
  {2aa9caf0-ac5f-4af4-aa3d-959804088a4a}, !- Zone Air Node Name
  {f90b8151-ab72-4659-9c1f-8ce1a4bf1846}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84055b9e-bb91-408d-bb0c-9c2e0f9ed8d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4eb0cfdb-85d2-44db-9b4c-ae992e18cbd2}, !- Handle
  Node 6,                                 !- Name
  {2aa9caf0-ac5f-4af4-aa3d-959804088a4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa9caf0-ac5f-4af4-aa3d-959804088a4a}, !- Handle
  {43a54ef4-bb54-4736-8ca9-d972384fc6b0}, !- Name
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}, !- Source Object
  11,                                     !- Outlet Port
  {4eb0cfdb-85d2-44db-9b4c-ae992e18cbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c51db08e-8cae-455d-a6c6-6905e691f510}, !- Handle
  {0687b2ee-ba8f-4c1e-a7e8-f622a7296c78}, !- Name
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}, !- HVAC Component
  {49b61d2a-25b1-4aae-a86d-054d5052ed07}, !- Port 1
  {8dfb463c-1c74-4c62-9051-0f27f2cbcd89}; !- Port 2

OS:PortList,
  {03a4310a-54ec-46a2-b8c8-182eff8f8021}, !- Handle
  {55e41139-e834-4042-93a4-47dfca379070}, !- Name
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}, !- HVAC Component
  {2c4ee0f5-6da2-4310-861e-85d7c117256a}; !- Port 1

OS:PortList,
  {f90b8151-ab72-4659-9c1f-8ce1a4bf1846}, !- Handle
  {92c7609c-91ff-4055-9abb-8a36ce59d5e6}, !- Name
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}, !- HVAC Component
  {f9954b3d-9c07-4561-932a-e7643e3e1932}; !- Port 1

OS:Sizing:Zone,
  {1b99575c-ae1b-4f0e-91a9-b352cc43b5f4}, !- Handle
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c86ad55-c685-49b6-82e8-1a794d21d27c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {584ba6e4-ab48-48ae-ae8a-595a1774c28a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34452a04-e524-4b78-ae1c-34791449ccfb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0f59a0e2-ce48-4220-be5f-b8a77eb13286}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {219391e0-ee96-4969-beeb-596950a9f9ea}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {84055b9e-bb91-408d-bb0c-9c2e0f9ed8d7}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 47, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}, !- Handle
  Sp-Story 1 West Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0fd5100-b4c1-4320-8cb8-2298b59dd52b}, !- Zone Air Inlet Port List
  {c66b660a-c4e2-42da-b122-0d327f421baa}, !- Zone Air Exhaust Port List
  {a2ffb57d-c197-4db4-a471-28521cc8b637}, !- Zone Air Node Name
  {7c46760e-608b-4568-aef9-e73c393dd636}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa198de0-5f41-4fb7-815d-17dbfbdabef0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84a61e72-f452-42dc-8c74-e21b2d838618}, !- Handle
  Node 7,                                 !- Name
  {a2ffb57d-c197-4db4-a471-28521cc8b637}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2ffb57d-c197-4db4-a471-28521cc8b637}, !- Handle
  {29c69d18-b2df-493d-8e7e-7867b88bb156}, !- Name
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}, !- Source Object
  11,                                     !- Outlet Port
  {84a61e72-f452-42dc-8c74-e21b2d838618}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0fd5100-b4c1-4320-8cb8-2298b59dd52b}, !- Handle
  {bfe7fe6e-e20a-4f3a-bcc6-e0db8cfab51c}, !- Name
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}, !- HVAC Component
  {b0d1184a-d15b-430b-938d-66621f309758}, !- Port 1
  {53ea7691-43d2-4c4d-9ee8-c566b348dc3a}; !- Port 2

OS:PortList,
  {c66b660a-c4e2-42da-b122-0d327f421baa}, !- Handle
  {cf60d133-2b47-4de0-a08e-96f68378136b}, !- Name
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}, !- HVAC Component
  {1b0bd257-5e05-4e3a-b9cf-2b03311f67a6}; !- Port 1

OS:PortList,
  {7c46760e-608b-4568-aef9-e73c393dd636}, !- Handle
  {67f2fec3-9a54-4137-8142-2fcb90654e9b}, !- Name
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}, !- HVAC Component
  {0c790bc9-f707-463a-b896-c538787b41c5}; !- Port 1

OS:Sizing:Zone,
  {c50e21eb-d15b-4ea8-96fc-55ef5f184577}, !- Handle
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7574ca10-fe72-4ac7-8cdb-cf220cf93e98}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6b831c51-deaf-4ff6-8e5d-76fc25a37da8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f4fd1aa-5179-4bf0-bf34-5ffa1e6cc454}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {81369902-9ed2-46e3-b664-e8aa7eb3edf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a9655ad8-084e-475c-b98b-f4acf9092494}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {fa198de0-5f41-4fb7-815d-17dbfbdabef0}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 48, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}, !- Handle
  Sp-Story 1 West Upper Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa8727e8-ada1-42b7-9c97-1c1ef4347a79}, !- Zone Air Inlet Port List
  {cff03610-3ce1-419a-9f9a-5b7bb7f86b33}, !- Zone Air Exhaust Port List
  {72ce2403-ecc6-40f8-babf-aa289b4d282d}, !- Zone Air Node Name
  {a53b6c07-ef3f-4bd2-913f-9225ac5145d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a4116bd-f8c3-4901-9a45-77b80ffce47d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f2f7743-d502-4a6b-bda3-d0a5b230532f}, !- Handle
  Node 8,                                 !- Name
  {72ce2403-ecc6-40f8-babf-aa289b4d282d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72ce2403-ecc6-40f8-babf-aa289b4d282d}, !- Handle
  {aa1e0b3f-670e-48b9-90fa-ac06e050ae00}, !- Name
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}, !- Source Object
  11,                                     !- Outlet Port
  {5f2f7743-d502-4a6b-bda3-d0a5b230532f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa8727e8-ada1-42b7-9c97-1c1ef4347a79}, !- Handle
  {95d43a97-4ea7-4330-8392-0a791249b186}, !- Name
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}, !- HVAC Component
  {ae220b87-58a2-462d-9652-7042607042ba}, !- Port 1
  {d62d08b7-fa42-427e-87af-69cc515272dd}; !- Port 2

OS:PortList,
  {cff03610-3ce1-419a-9f9a-5b7bb7f86b33}, !- Handle
  {26de0696-fb69-4a7c-8e08-609941b72f5c}, !- Name
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}, !- HVAC Component
  {aad4300a-6f0c-46db-a4b0-891272871266}; !- Port 1

OS:PortList,
  {a53b6c07-ef3f-4bd2-913f-9225ac5145d4}, !- Handle
  {fbfb2e20-2c43-4ba1-9953-7741c93316f2}, !- Name
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}, !- HVAC Component
  {82eb151c-b44b-4b95-9d03-4c217b9010af}; !- Port 1

OS:Sizing:Zone,
  {09b442ff-abec-45f8-8806-4f8b4f302a24}, !- Handle
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23c8ccdc-234d-4620-bf57-fc55a49446bf}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2954d6ae-69a4-4d1d-8541-1032ebe1455e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0bc6b81-623c-40fb-88fa-8b8c60af0655}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {623c384c-12af-41a3-8330-330015d707e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f33a21e1-11e6-4b60-9083-6964c9daee69}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1a4116bd-f8c3-4901-9a45-77b80ffce47d}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 49, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bf569cc-4978-430f-804d-2fa3957f7a26}, !- Handle
  Sp-Story 1 North Core Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e50e3f29-b23b-4ae6-8357-9121424dcd23}, !- Zone Air Inlet Port List
  {e410af25-3405-48e7-a2da-23072b554efa}, !- Zone Air Exhaust Port List
  {23cdd1c2-75d4-4ace-a73a-ca8f3f0e9f2c}, !- Zone Air Node Name
  {0860f93f-c7aa-4515-85d6-10cbfe89dd40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c857240-238d-433a-b4c0-334ae6ef718c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0baf6aa8-ff34-46a3-ac7e-b4ade775d49d}, !- Handle
  Node 9,                                 !- Name
  {23cdd1c2-75d4-4ace-a73a-ca8f3f0e9f2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23cdd1c2-75d4-4ace-a73a-ca8f3f0e9f2c}, !- Handle
  {fbef8298-2f11-4b8e-b8cd-93ebfa7cf32e}, !- Name
  {2bf569cc-4978-430f-804d-2fa3957f7a26}, !- Source Object
  11,                                     !- Outlet Port
  {0baf6aa8-ff34-46a3-ac7e-b4ade775d49d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e50e3f29-b23b-4ae6-8357-9121424dcd23}, !- Handle
  {0986c67a-a339-4f66-b4c5-0e08b2143dce}, !- Name
  {2bf569cc-4978-430f-804d-2fa3957f7a26}, !- HVAC Component
  {d463b888-820c-4a3b-92f8-3f3136573dc9}, !- Port 1
  {efe5b1e8-5651-441b-90ee-77e89f5e5f17}; !- Port 2

OS:PortList,
  {e410af25-3405-48e7-a2da-23072b554efa}, !- Handle
  {ef92f964-e11c-4e26-baf1-7c66fef1f857}, !- Name
  {2bf569cc-4978-430f-804d-2fa3957f7a26}, !- HVAC Component
  {22d1354b-68b8-4372-a058-be34b1e4069d}; !- Port 1

OS:PortList,
  {0860f93f-c7aa-4515-85d6-10cbfe89dd40}, !- Handle
  {dc81dbc6-70aa-4b68-8fff-8f1349125ffa}, !- Name
  {2bf569cc-4978-430f-804d-2fa3957f7a26}, !- HVAC Component
  {3f3b92c3-cb6a-4631-8bf1-96db140bab5e}; !- Port 1

OS:Sizing:Zone,
  {c7b9e757-d49f-4d43-a8a9-9c9e4acbcc9d}, !- Handle
  {2bf569cc-4978-430f-804d-2fa3957f7a26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {205a4c2b-85b1-4e3a-90c6-c60978f0f91f}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2bf569cc-4978-430f-804d-2fa3957f7a26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f682e80d-ab28-4be9-9778-2b5d23e3b939}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e5d060d7-cc27-464a-bcc2-cfb075771fb1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {1248a4a2-414f-4ff3-bacc-52b5e1083edb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3c857240-238d-433a-b4c0-334ae6ef718c}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 50, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}, !- Handle
  Sp-Story 1 South Lower Perimeter Space Sys-1 Flr-1 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6d93443-ad47-487f-bee5-4629a1a907fe}, !- Zone Air Inlet Port List
  {bc49326c-4d80-4b2c-a68f-5b08a49aaca8}, !- Zone Air Exhaust Port List
  {80ae107d-6535-4eb0-8ffa-ba41431317c5}, !- Zone Air Node Name
  {5dbb4dd8-0e65-4091-bf7a-549b7b52099f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5626d21-d1ab-42a1-b6ed-5cf755bade70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba0267dc-f48a-4e37-bd23-77649e29868f}, !- Handle
  Node 10,                                !- Name
  {80ae107d-6535-4eb0-8ffa-ba41431317c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80ae107d-6535-4eb0-8ffa-ba41431317c5}, !- Handle
  {4f3be0b2-2ff9-44f3-85fb-9bc01aacc935}, !- Name
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}, !- Source Object
  11,                                     !- Outlet Port
  {ba0267dc-f48a-4e37-bd23-77649e29868f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6d93443-ad47-487f-bee5-4629a1a907fe}, !- Handle
  {a54f2d90-fc53-497c-bf8f-58448cc72f08}, !- Name
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}, !- HVAC Component
  {b42f80ec-21be-4185-a102-8053fddf65c5}, !- Port 1
  {b1473227-b6da-4864-bbd3-49065508072f}; !- Port 2

OS:PortList,
  {bc49326c-4d80-4b2c-a68f-5b08a49aaca8}, !- Handle
  {7544d660-961c-4ce3-b4f8-4a0d273e5272}, !- Name
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}, !- HVAC Component
  {87a1aa8e-fc56-4688-a206-722d3ec1d860}; !- Port 1

OS:PortList,
  {5dbb4dd8-0e65-4091-bf7a-549b7b52099f}, !- Handle
  {930cea81-0199-4123-825b-48d0ccf8400f}, !- Name
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}, !- HVAC Component
  {fa3f6b9c-6e75-49b1-b002-3fc1dbbfd7dc}; !- Port 1

OS:Sizing:Zone,
  {454b1d2c-be96-4c42-a2f7-21a05bd9f766}, !- Handle
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09c67286-7289-4acc-b38e-cbf62d05edf8}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {720d790d-e1a0-4bf2-b6d0-626d420ecf40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d492463d-a1e7-4616-a2ef-2ded17b396ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {84bd67d7-79c2-481f-b773-49129ff39a89}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {fc4ffd77-a2ab-4e28-a829-fc0a04ecebd3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d5626d21-d1ab-42a1-b6ed-5cf755bade70}, !- Handle
  Hotel/Motel WholeBuilding Thermostat 51, !- Name
  {a409c634-9400-4a3f-a10b-8fd0ac8697dc}, !- Heating Setpoint Temperature Schedule Name
  {8ef6d279-19f5-4e08-925d-1d7a3ddb9a66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45bba7e9-61ad-4f14-bcdf-d8cc470f5ca4}, !- Handle
  Sp-Story 2 North Perimeter Space Sys-1 Flr-2 Sch-F HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1bbf7c4-23b4-4b38-9e96-4623bc040269}, !- Zone Air Inlet Port List
  {490bbcf9-dc2c-4c63-8f80-561c264bbe2e}, !- Zone Air Exhaust Port List
  {e797a6d7-b272-46f8-8c5b-5e117ba0a16f}, !- Zone Air Node Name
  {df982f0d-b2cc-43b2-8907-f8d22e5d3c57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
